
<!DOCTYPE html>

<html xmlns="http://www.w3.org/1999/xhtml">
  <head>
    <meta charset="utf-8" />
    <title>PyDSS.pyControllers.Controllers.PvControllerGen &#8212; PyDSS 0.0.1 documentation</title>
    <link rel="stylesheet" href="../../../../_static/classic.css" type="text/css" />
    <link rel="stylesheet" href="../../../../_static/pygments.css" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../../../../_static/graphviz.css" />
    
    <script type="text/javascript" id="documentation_options" data-url_root="../../../../" src="../../../../_static/documentation_options.js"></script>
    <script type="text/javascript" src="../../../../_static/jquery.js"></script>
    <script type="text/javascript" src="../../../../_static/underscore.js"></script>
    <script type="text/javascript" src="../../../../_static/doctools.js"></script>
    <script type="text/javascript" src="../../../../_static/language_data.js"></script>
    
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" /> 
  </head><body>
    <div class="related" role="navigation" aria-label="related navigation">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="../../../../genindex.html" title="General Index"
             accesskey="I">index</a></li>
        <li class="nav-item nav-item-0"><a href="../../../../index.html">PyDSS 0.0.1 documentation</a> &#187;</li>
          <li class="nav-item nav-item-1"><a href="../../../index.html" accesskey="U">Module code</a> &#187;</li> 
      </ul>
    </div>  

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          <div class="body" role="main">
            
  <h1>Source code for PyDSS.pyControllers.Controllers.PvControllerGen</h1><div class="highlight"><pre>
<span></span><span class="kn">from</span>  <span class="nn">PyDSS.pyControllers.pyControllerAbstract</span> <span class="k">import</span> <span class="n">ControllerAbstract</span>
<span class="kn">from</span> <span class="nn">shapely.geometry</span> <span class="k">import</span> <span class="n">MultiPoint</span><span class="p">,</span> <span class="n">Polygon</span><span class="p">,</span> <span class="n">Point</span><span class="p">,</span> <span class="n">MultiPolygon</span>
<span class="kn">from</span> <span class="nn">shapely.ops</span> <span class="k">import</span> <span class="n">triangulate</span><span class="p">,</span> <span class="n">cascaded_union</span>
<span class="kn">from</span> <span class="nn">descartes.patch</span> <span class="k">import</span> <span class="n">PolygonPatch</span>
<span class="kn">import</span> <span class="nn">datetime</span>
<span class="kn">import</span> <span class="nn">math</span>
<span class="kn">import</span> <span class="nn">os</span>

<div class="viewcode-block" id="PvControllerGen"><a class="viewcode-back" href="../../../../PyDSS controllers.html#PyDSS.pyControllers.Controllers.PvControllerGen.PvControllerGen">[docs]</a><span class="k">class</span> <span class="nc">PvControllerGen</span><span class="p">(</span><span class="n">ControllerAbstract</span><span class="p">):</span>
    <span class="sd">&quot;&quot;&quot;Implementation of IEEE1547-2003 and IEEE1547-2018 voltage ride-through standards using the OpenDSS Generator model. Subclass of the :class:`PyDSS.pyControllers.pyControllerAbstract.ControllerAbstract` abstract class.</span>

<span class="sd">            :param PvObj: A :class:`PyDSS.dssElement.dssElement` object that wraps around an OpenDSS &#39;Generator&#39; element</span>
<span class="sd">            :type FaultObj: class:`PyDSS.dssElement.dssElement`</span>
<span class="sd">            :param Settings: A dictionary that defines the settings for the PvController.</span>
<span class="sd">            :type Settings: dict</span>
<span class="sd">            :param dssInstance: An :class:`opendssdirect` instance</span>
<span class="sd">            :type dssInstance: :class:`opendssdirect`</span>
<span class="sd">            :param ElmObjectList: Dictionary of all dssElement, dssBus and dssCircuit objects</span>
<span class="sd">            :type ElmObjectList: dict</span>
<span class="sd">            :param dssSolver: An instance of one of the classed defined in :mod:`PyDSS.SolveMode`.</span>
<span class="sd">            :type dssSolver: :mod:`PyDSS.SolveMode`</span>
<span class="sd">            :raises: AssertionError if &#39;PvObj&#39; is not a wrapped OpenDSS Generator element</span>

<span class="sd">    &quot;&quot;&quot;</span>

    <span class="k">def</span> <span class="nf">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">PvObj</span><span class="p">,</span> <span class="n">Settings</span><span class="p">,</span> <span class="n">dssInstance</span><span class="p">,</span> <span class="n">ElmObjectList</span><span class="p">,</span> <span class="n">dssSolver</span><span class="p">):</span>
        <span class="nb">super</span><span class="p">(</span><span class="n">PvControllerGen</span><span class="p">)</span><span class="o">.</span><span class="fm">__init__</span><span class="p">()</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">TimeChange</span> <span class="o">=</span> <span class="kc">False</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">Time</span> <span class="o">=</span> <span class="p">(</span><span class="o">-</span><span class="mi">1</span><span class="p">,</span> <span class="mi">0</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">oldPcalc</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">oldQcalc</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">Qpvpu</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span> <span class="n">__vDisconnected</span> <span class="o">=</span> <span class="kc">False</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__pDisconnected</span> <span class="o">=</span> <span class="kc">False</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__ElmObjectList</span> <span class="o">=</span> <span class="n">ElmObjectList</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">ControlDict</span> <span class="o">=</span> <span class="p">{</span>
            <span class="s1">&#39;None&#39;</span>           <span class="p">:</span> <span class="k">lambda</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span>
            <span class="s1">&#39;CPF&#39;</span>            <span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">CPFcontrol</span><span class="p">,</span>
            <span class="s1">&#39;VPF&#39;</span>            <span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">VPFcontrol</span><span class="p">,</span>
            <span class="s1">&#39;VVar&#39;</span>           <span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">VVARcontrol</span><span class="p">,</span>
            <span class="s1">&#39;VW&#39;</span>             <span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">VWcontrol</span><span class="p">,</span>
            <span class="c1">#&#39;Cutoff&#39;         : self.CutoffControl,</span>
        <span class="p">}</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span> <span class="o">=</span> <span class="n">PvObj</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__ElmObjectList</span> <span class="o">=</span> <span class="n">ElmObjectList</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__dssInstance</span> <span class="o">=</span> <span class="n">dssInstance</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span> <span class="o">=</span> <span class="n">dssSolver</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span> <span class="o">=</span> <span class="n">Settings</span>

        <span class="n">Class</span><span class="p">,</span> <span class="n">Name</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetInfo</span><span class="p">()</span>
        <span class="k">assert</span> <span class="p">(</span><span class="n">Class</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span> <span class="o">==</span> <span class="s1">&#39;generator&#39;</span><span class="p">),</span> <span class="s1">&#39;PvControllerGen works only with an OpenDSS Generator element&#39;</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Name</span> <span class="o">=</span> <span class="s1">&#39;pyCont_&#39;</span> <span class="o">+</span> <span class="n">Class</span> <span class="o">+</span> <span class="s1">&#39;_&#39;</span> <span class="o">+</span> <span class="n">Name</span>
        <span class="k">if</span> <span class="s1">&#39;_&#39;</span> <span class="ow">in</span> <span class="n">Name</span><span class="p">:</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">Phase</span> <span class="o">=</span> <span class="n">Name</span><span class="o">.</span><span class="n">split</span><span class="p">(</span><span class="s1">&#39;_&#39;</span><span class="p">)[</span><span class="mi">1</span><span class="p">]</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">Phase</span> <span class="o">=</span> <span class="kc">None</span>

        <span class="c1"># Initializing the model</span>
        <span class="n">PvObj</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kvar&#39;</span><span class="p">,</span> <span class="mi">0</span><span class="p">)</span>
        <span class="c1">#self.__BaseKV = float(PvObj.SetParameter(&#39;kv&#39;,Settings[&#39;kV&#39;]))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">PvObj</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kva&#39;</span><span class="p">,</span><span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;kVA&#39;</span><span class="p">]))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">PvObj</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kW&#39;</span><span class="p">,</span><span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;maxKW&#39;</span><span class="p">]))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__minQ</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">PvObj</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;minkvar&#39;</span><span class="p">,</span><span class="o">-</span><span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;KvarLimit&#39;</span><span class="p">]))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__maxQ</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">PvObj</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;maxkvar&#39;</span><span class="p">,</span><span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;KvarLimit&#39;</span><span class="p">]))</span>

        <span class="c1"># MISC settings</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__cutin</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;%PCutin&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__cutout</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;%PCutout&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__trip_deadtime_sec</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;Reconnect deadtime - sec&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Time_to_Pmax_sec</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;Reconnect Pmax time - sec&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__alpha</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;alpha&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__beta</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;beta&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;maxKW&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__priority</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;Priority&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__enablePFlimit</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;Enable PF limit&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__minPF</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;pfMin&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__UcalcMode</span> <span class="o">=</span> <span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;UcalcMode&#39;</span><span class="p">]</span>
        <span class="c1">#self.__VVtConst = Settings[&#39;VVtConst&#39;]</span>
        <span class="c1">#self.__VWtConst = Settings[&#39;VWtConst&#39;]</span>
        <span class="c1"># Settings for voltvar</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__uMin</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;uMin&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__uMax</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;uMax&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMin</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;uDbMin&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMax</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;uDbMax&#39;</span><span class="p">]</span>
        <span class="c1"># Settings for voltwatt</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__uMinC</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;uMinC&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__uMaxC</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;uMaxC&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Pmin</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;PminVW&#39;</span><span class="p">]</span> <span class="o">/</span> <span class="mi">100</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__curtailmentMode</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;CurtMode&#39;</span><span class="p">]</span>
        <span class="c1"># Update function calls</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">update</span> <span class="o">=</span> <span class="p">[</span><span class="bp">self</span><span class="o">.</span><span class="n">ControlDict</span><span class="p">[</span><span class="n">Settings</span><span class="p">[</span><span class="s1">&#39;Control&#39;</span> <span class="o">+</span> <span class="nb">str</span><span class="p">(</span><span class="n">i</span><span class="p">)]]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">,</span> <span class="mi">3</span><span class="p">]]</span>
        <span class="c1"># initialize deadtimes and other variables</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__initializeRideThroughSettings</span><span class="p">()</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__rVs</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__rTs</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__CreateOperationRegions</span><span class="p">()</span>
        <span class="c1"># For debugging only</span>
        <span class="c1"># self.voltage = list(range(96))</span>
        <span class="c1"># self.reactive_power = list(range(96))</span>
        <span class="c1"># self.reactive_power_2 = list(range(96))</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__VoltVioM</span> <span class="o">=</span> <span class="kc">False</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__VoltVioP</span> <span class="o">=</span> <span class="kc">False</span>
        <span class="k">return</span>

    <span class="k">def</span> <span class="nf">__initializeRideThroughSettings</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__isConnected</span> <span class="o">=</span> <span class="kc">True</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__Plimit</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__CutoffTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__ReconnStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span> <span class="o">-</span> <span class="n">datetime</span><span class="o">.</span><span class="n">timedelta</span><span class="p">(</span>
            <span class="n">seconds</span><span class="o">=</span><span class="nb">int</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Time_to_Pmax_sec</span><span class="p">))</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedPmaxDelay</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__NormOper</span> <span class="o">=</span> <span class="kc">True</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__NormOperStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__uViolationtime</span> <span class="o">=</span> <span class="mi">999999</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedDeadtime</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounter</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__isinContioeousRegion</span> <span class="o">=</span> <span class="kc">True</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__FaultwindowClearingStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>

        <span class="k">return</span>

    <span class="k">def</span> <span class="nf">__CreateOperationRegions</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="n">uMaxTheo</span> <span class="o">=</span> <span class="mi">10</span>
        <span class="n">tMax</span> <span class="o">=</span> <span class="mf">1e10</span>

        <span class="n">OVtripPoints</span> <span class="o">=</span> <span class="p">[</span>
            <span class="n">Point</span><span class="p">(</span><span class="n">uMaxTheo</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV2 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV2 - p.u.&#39;</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV2 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV2 - p.u.&#39;</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV1 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV1 - p.u.&#39;</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV1 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;OV1 - p.u.&#39;</span><span class="p">],</span> <span class="n">tMax</span><span class="p">),</span>
            <span class="n">Point</span><span class="p">(</span><span class="n">uMaxTheo</span><span class="p">,</span> <span class="n">tMax</span><span class="p">)</span>
        <span class="p">]</span>
        <span class="n">OVtripRegion</span> <span class="o">=</span> <span class="n">Polygon</span><span class="p">([[</span><span class="n">p</span><span class="o">.</span><span class="n">y</span><span class="p">,</span> <span class="n">p</span><span class="o">.</span><span class="n">x</span><span class="p">]</span> <span class="k">for</span> <span class="n">p</span> <span class="ow">in</span> <span class="n">OVtripPoints</span><span class="p">])</span>

        <span class="n">UVtripPoints</span> <span class="o">=</span> <span class="p">[</span>
            <span class="n">Point</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV2 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV2 - p.u.&#39;</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV2 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV2 - p.u.&#39;</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV1 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV1 - p.u.&#39;</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV1 CT - sec&#39;</span><span class="p">]),</span>
            <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;UV1 - p.u.&#39;</span><span class="p">],</span> <span class="n">tMax</span><span class="p">),</span>
            <span class="n">Point</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">tMax</span><span class="p">)</span>
        <span class="p">]</span>
        <span class="n">UVtripRegion</span> <span class="o">=</span> <span class="n">Polygon</span><span class="p">([[</span><span class="n">p</span><span class="o">.</span><span class="n">y</span><span class="p">,</span> <span class="n">p</span><span class="o">.</span><span class="n">x</span><span class="p">]</span> <span class="k">for</span> <span class="n">p</span> <span class="ow">in</span> <span class="n">UVtripPoints</span><span class="p">])</span>

        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Ride-through Category&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Category I&#39;</span><span class="p">:</span>
            <span class="n">V</span> <span class="o">=</span> <span class="p">[</span><span class="mf">1.10</span><span class="p">,</span> <span class="mf">0.88</span><span class="p">,</span> <span class="mf">0.7</span><span class="p">,</span> <span class="mf">1.20</span><span class="p">,</span> <span class="mf">1.175</span><span class="p">,</span> <span class="mf">1.15</span><span class="p">,</span> <span class="mf">0.5</span><span class="p">,</span> <span class="mf">0.5</span><span class="p">]</span>
            <span class="n">T</span> <span class="o">=</span> <span class="p">[</span><span class="mf">1.5</span><span class="p">,</span> <span class="mf">0.7</span><span class="p">,</span> <span class="mf">0.2</span><span class="p">,</span> <span class="mf">0.5</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="mf">0.16</span><span class="p">,</span> <span class="mf">0.16</span><span class="p">]</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterMax</span> <span class="o">=</span> <span class="mi">2</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterClearingTimeSec</span> <span class="o">=</span> <span class="mi">20</span>

        <span class="k">elif</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Ride-through Category&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Category II&#39;</span><span class="p">:</span>
            <span class="n">V</span> <span class="o">=</span> <span class="p">[</span><span class="mf">1.10</span><span class="p">,</span> <span class="mf">0.88</span><span class="p">,</span> <span class="mf">0.65</span><span class="p">,</span> <span class="mf">1.20</span><span class="p">,</span> <span class="mf">1.175</span><span class="p">,</span> <span class="mf">1.15</span><span class="p">,</span> <span class="mf">0.45</span><span class="p">,</span> <span class="mf">0.30</span><span class="p">]</span>
            <span class="n">T</span> <span class="o">=</span> <span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">3</span><span class="p">,</span> <span class="mf">0.2</span><span class="p">,</span> <span class="mf">0.5</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="mf">0.32</span><span class="p">,</span> <span class="mf">0.16</span><span class="p">]</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterMax</span> <span class="o">=</span> <span class="mi">2</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterClearingTimeSec</span> <span class="o">=</span> <span class="mi">10</span>

        <span class="k">elif</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Ride-through Category&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Category III&#39;</span><span class="p">:</span>
            <span class="n">V</span> <span class="o">=</span> <span class="p">[</span><span class="mf">1.10</span><span class="p">,</span> <span class="mf">0.88</span><span class="p">,</span> <span class="mf">0.5</span><span class="p">,</span> <span class="mf">1.2</span><span class="p">,</span> <span class="mf">1.2</span><span class="p">,</span> <span class="mf">1.2</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">]</span>
            <span class="n">T</span> <span class="o">=</span> <span class="p">[</span><span class="mi">21</span><span class="p">,</span> <span class="mi">10</span><span class="p">,</span> <span class="mi">13</span><span class="p">,</span> <span class="mi">13</span><span class="p">,</span> <span class="mi">13</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="mi">1</span><span class="p">]</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterMax</span> <span class="o">=</span> <span class="mi">3</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterClearingTimeSec</span> <span class="o">=</span> <span class="mi">5</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;Model&#39;</span><span class="p">,</span> <span class="s1">&#39;7&#39;</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;Vmaxpu&#39;</span><span class="p">,</span> <span class="n">V</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;Vminpu&#39;</span><span class="p">,</span> <span class="n">V</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span>

        <span class="n">ContineousPoints</span> <span class="o">=</span> <span class="p">[</span><span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="mi">0</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">tMax</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">tMax</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="mi">0</span><span class="p">)]</span>
        <span class="n">ContineousRegion</span> <span class="o">=</span> <span class="n">Polygon</span><span class="p">([[</span><span class="n">p</span><span class="o">.</span><span class="n">y</span><span class="p">,</span> <span class="n">p</span><span class="o">.</span><span class="n">x</span><span class="p">]</span> <span class="k">for</span> <span class="n">p</span> <span class="ow">in</span> <span class="n">ContineousPoints</span><span class="p">])</span>

        <span class="n">MandatoryPoints</span> <span class="o">=</span> <span class="p">[</span><span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="mi">0</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">0</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">1</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="mi">0</span><span class="p">)]</span>
        <span class="n">MandatoryRegion</span> <span class="o">=</span> <span class="n">Polygon</span><span class="p">([[</span><span class="n">p</span><span class="o">.</span><span class="n">y</span><span class="p">,</span> <span class="n">p</span><span class="o">.</span><span class="n">x</span><span class="p">]</span> <span class="k">for</span> <span class="n">p</span> <span class="ow">in</span> <span class="n">MandatoryPoints</span><span class="p">])</span>

        <span class="n">PermissiveOVPoints</span> <span class="o">=</span> <span class="p">[</span><span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="mi">0</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">2</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">2</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">3</span><span class="p">]),</span>
                              <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">3</span><span class="p">]),</span>
                              <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">5</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">4</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">4</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="mf">0.0</span><span class="p">)]</span>
        <span class="n">PermissiveOVRegion</span> <span class="o">=</span> <span class="n">Polygon</span><span class="p">([[</span><span class="n">p</span><span class="o">.</span><span class="n">y</span><span class="p">,</span> <span class="n">p</span><span class="o">.</span><span class="n">x</span><span class="p">]</span> <span class="k">for</span> <span class="n">p</span> <span class="ow">in</span> <span class="n">PermissiveOVPoints</span><span class="p">])</span>

        <span class="n">PermissiveUVPoints</span> <span class="o">=</span> <span class="p">[</span><span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="mi">0</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">5</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">6</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">5</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">6</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">6</span><span class="p">]),</span>
                              <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">7</span><span class="p">],</span> <span class="n">T</span><span class="p">[</span><span class="mi">6</span><span class="p">]),</span> <span class="n">Point</span><span class="p">(</span><span class="n">V</span><span class="p">[</span><span class="mi">7</span><span class="p">],</span> <span class="mi">0</span><span class="p">)]</span>
        <span class="n">PermissiveUVRegion</span> <span class="o">=</span> <span class="n">Polygon</span><span class="p">([[</span><span class="n">p</span><span class="o">.</span><span class="n">y</span><span class="p">,</span> <span class="n">p</span><span class="o">.</span><span class="n">x</span><span class="p">]</span> <span class="k">for</span> <span class="n">p</span> <span class="ow">in</span> <span class="n">PermissiveUVPoints</span><span class="p">])</span>

        <span class="n">ActiveRegion</span> <span class="o">=</span> <span class="n">MultiPolygon</span><span class="p">([</span><span class="n">OVtripRegion</span><span class="p">,</span> <span class="n">UVtripRegion</span><span class="p">,</span> <span class="n">ContineousRegion</span><span class="p">,</span> <span class="n">MandatoryRegion</span><span class="p">,</span>
                                     <span class="n">PermissiveOVRegion</span><span class="p">,</span> <span class="n">PermissiveUVRegion</span><span class="p">])</span>

        <span class="n">TotalPoints</span> <span class="o">=</span> <span class="p">[</span><span class="n">Point</span><span class="p">(</span><span class="n">uMaxTheo</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="n">uMaxTheo</span><span class="p">,</span> <span class="n">tMax</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">tMax</span><span class="p">),</span> <span class="n">Point</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">)]</span>
        <span class="n">TotalRegion</span> <span class="o">=</span> <span class="n">Polygon</span><span class="p">([[</span><span class="n">p</span><span class="o">.</span><span class="n">y</span><span class="p">,</span> <span class="n">p</span><span class="o">.</span><span class="n">x</span><span class="p">]</span> <span class="k">for</span> <span class="n">p</span> <span class="ow">in</span> <span class="n">TotalPoints</span><span class="p">])</span>
        <span class="n">intersection</span> <span class="o">=</span> <span class="n">TotalRegion</span><span class="o">.</span><span class="n">intersection</span><span class="p">(</span><span class="n">ActiveRegion</span><span class="p">)</span>
        <span class="n">MayTripRegion</span> <span class="o">=</span> <span class="n">TotalRegion</span><span class="o">.</span><span class="n">difference</span><span class="p">(</span><span class="n">intersection</span><span class="p">)</span>

        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Ride-through Category&#39;</span><span class="p">]</span> <span class="ow">in</span> <span class="p">[</span><span class="s1">&#39;Category I&#39;</span><span class="p">,</span> <span class="s1">&#39;Category II&#39;</span><span class="p">]:</span>
            <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Permissive operation&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Current limited&#39;</span><span class="p">:</span>
                <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;May trip operation&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Permissive operation&#39;</span><span class="p">:</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">CurrLimRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">(</span>
                        <span class="p">[</span><span class="n">PermissiveOVRegion</span><span class="p">,</span> <span class="n">PermissiveUVRegion</span><span class="p">,</span> <span class="n">MandatoryRegion</span><span class="p">,</span> <span class="n">MayTripRegion</span><span class="p">])</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span> <span class="o">=</span> <span class="kc">None</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">TripRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">OVtripRegion</span><span class="p">,</span> <span class="n">UVtripRegion</span><span class="p">])</span>
                <span class="k">else</span><span class="p">:</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">CurrLimRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">PermissiveOVRegion</span><span class="p">,</span> <span class="n">PermissiveUVRegion</span><span class="p">,</span> <span class="n">MandatoryRegion</span><span class="p">])</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span> <span class="o">=</span> <span class="kc">None</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">TripRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">OVtripRegion</span><span class="p">,</span> <span class="n">UVtripRegion</span><span class="p">,</span> <span class="n">MayTripRegion</span><span class="p">])</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;May trip operation&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Permissive operation&#39;</span><span class="p">:</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">CurrLimRegion</span> <span class="o">=</span> <span class="n">MandatoryRegion</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">PermissiveOVRegion</span><span class="p">,</span> <span class="n">PermissiveUVRegion</span><span class="p">,</span> <span class="n">MayTripRegion</span><span class="p">])</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">TripRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">OVtripRegion</span><span class="p">,</span> <span class="n">UVtripRegion</span><span class="p">])</span>
                <span class="k">else</span><span class="p">:</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">CurrLimRegion</span> <span class="o">=</span> <span class="n">MandatoryRegion</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">PermissiveOVRegion</span><span class="p">,</span> <span class="n">PermissiveUVRegion</span><span class="p">])</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">TripRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">OVtripRegion</span><span class="p">,</span> <span class="n">UVtripRegion</span><span class="p">,</span> <span class="n">MayTripRegion</span><span class="p">])</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;May trip operation&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Permissive operation&#39;</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">CurrLimRegion</span> <span class="o">=</span> <span class="n">MandatoryRegion</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">PermissiveOVRegion</span><span class="p">,</span> <span class="n">PermissiveUVRegion</span><span class="p">,</span> <span class="n">MayTripRegion</span><span class="p">])</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">TripRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">OVtripRegion</span><span class="p">,</span> <span class="n">UVtripRegion</span><span class="p">])</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">CurrLimRegion</span> <span class="o">=</span> <span class="n">MandatoryRegion</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">PermissiveOVRegion</span><span class="p">,</span> <span class="n">PermissiveUVRegion</span><span class="p">])</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">TripRegion</span> <span class="o">=</span> <span class="n">cascaded_union</span><span class="p">([</span><span class="n">OVtripRegion</span><span class="p">,</span> <span class="n">UVtripRegion</span><span class="p">,</span> <span class="n">MayTripRegion</span><span class="p">])</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">NormalRegion</span> <span class="o">=</span> <span class="n">ContineousRegion</span>
        <span class="k">return</span> <span class="n">V</span><span class="p">,</span> <span class="n">T</span>

    <span class="k">def</span> <span class="nf">Update</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">Priority</span><span class="p">,</span> <span class="n">Time</span><span class="p">,</span> <span class="n">Update</span><span class="p">):</span>
        <span class="n">Error</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">TimeChange</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Time</span> <span class="o">!=</span> <span class="p">(</span><span class="n">Priority</span><span class="p">,</span> <span class="n">Time</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">Time</span> <span class="o">=</span> <span class="n">Time</span>
        <span class="k">if</span> <span class="n">Priority</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__isConnected</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Connect</span><span class="p">()</span>
        <span class="c1"># if self.__isConnected:</span>
        <span class="c1">#     Error = self.update[Priority]()</span>
        <span class="k">if</span> <span class="n">Priority</span> <span class="o">==</span> <span class="mi">2</span><span class="p">:</span>
            <span class="n">uIn</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__UpdateViolatonTimers</span><span class="p">()</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">VoltageRideThrough</span><span class="p">(</span><span class="n">uIn</span><span class="p">)</span>

        <span class="k">return</span> <span class="n">Error</span>

<div class="viewcode-block" id="PvControllerGen.Trip"><a class="viewcode-back" href="../../../../PyDSS controllers.html#PyDSS.pyControllers.Controllers.PvControllerGen.PvControllerGen.Trip">[docs]</a>    <span class="k">def</span> <span class="nf">Trip</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">uIn</span><span class="p">):</span>
        <span class="sd">&quot;&quot;&quot; Implementation of the IEEE1587-2003 voltage ride-through requirements for inverter systems</span>
<span class="sd">        &quot;&quot;&quot;</span>
        <span class="k">return</span></div>

<div class="viewcode-block" id="PvControllerGen.VoltageRideThrough"><a class="viewcode-back" href="../../../../PyDSS controllers.html#PyDSS.pyControllers.Controllers.PvControllerGen.PvControllerGen.VoltageRideThrough">[docs]</a>    <span class="k">def</span> <span class="nf">VoltageRideThrough</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">uIn</span><span class="p">):</span>
        <span class="sd">&quot;&quot;&quot; Implementation of the IEEE1587-2018 voltage ride-through requirements for inverter systems</span>
<span class="sd">        &quot;&quot;&quot;</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterClearingTimeSec</span> <span class="o">=</span> <span class="mi">1</span>

        <span class="n">Pm</span> <span class="o">=</span> <span class="n">Point</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__uViolationtime</span><span class="p">,</span> <span class="n">uIn</span><span class="p">)</span>
        <span class="k">if</span> <span class="n">Pm</span><span class="o">.</span><span class="n">within</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">CurrLimRegion</span><span class="p">):</span>
            <span class="n">isinContioeousRegion</span> <span class="o">=</span> <span class="kc">False</span>
            <span class="c1">#print(&#39;Operating in current limited region.&#39;)</span>
        <span class="k">elif</span> <span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span> <span class="ow">and</span> <span class="n">Pm</span><span class="o">.</span><span class="n">within</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">MomentarySucessionRegion</span><span class="p">):</span>
            <span class="c1">#print(&#39;Operating in momentary sucession region.&#39;)</span>
            <span class="n">isinContioeousRegion</span> <span class="o">=</span> <span class="kc">False</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__Trip</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetStepSizeSec</span><span class="p">(),</span> <span class="mf">0.4</span><span class="p">,</span> <span class="kc">False</span><span class="p">)</span>
        <span class="k">elif</span> <span class="n">Pm</span><span class="o">.</span><span class="n">within</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">TripRegion</span><span class="p">):</span>
            <span class="c1">#print(&#39;Operating in trip region.&#39;)</span>
            <span class="n">isinContioeousRegion</span> <span class="o">=</span> <span class="kc">False</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__Trip</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__trip_deadtime_sec</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Time_to_Pmax_sec</span><span class="p">,</span> <span class="kc">False</span><span class="p">)</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">isinContioeousRegion</span> <span class="o">=</span> <span class="kc">True</span>

        <span class="k">if</span> <span class="n">isinContioeousRegion</span> <span class="ow">and</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">__isinContioeousRegion</span><span class="p">:</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__FaultwindowClearingStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
        <span class="n">clearingTime</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__FaultwindowClearingStartTime</span><span class="p">)</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span>


        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__isinContioeousRegion</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">isinContioeousRegion</span><span class="p">:</span>
            <span class="k">if</span>  <span class="n">clearingTime</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterClearingTimeSec</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounter</span> <span class="o">+=</span> <span class="mi">1</span>
                <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounter</span> <span class="o">&gt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterMax</span><span class="p">:</span>
                    <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Multiple disturbances&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Trip&#39;</span><span class="p">:</span>
                        <span class="nb">print</span><span class="p">(</span><span class="s1">&#39;Forced tripping&#39;</span><span class="p">)</span>
                        <span class="bp">self</span><span class="o">.</span><span class="n">__Trip</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__trip_deadtime_sec</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Time_to_Pmax_sec</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span>
                        <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounter</span> <span class="o">=</span> <span class="mi">0</span>
                    <span class="k">else</span><span class="p">:</span>
                        <span class="k">pass</span>
        <span class="k">if</span>  <span class="n">clearingTime</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounterClearingTimeSec</span> <span class="ow">and</span> <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounter</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__faultCounter</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__isinContioeousRegion</span> <span class="o">=</span> <span class="n">isinContioeousRegion</span>
        <span class="k">return</span></div>

    <span class="k">def</span> <span class="nf">__Connect</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="k">if</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">__isConnected</span><span class="p">:</span>
            <span class="n">uIn</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;VoltagesMagAng&#39;</span><span class="p">)[::</span><span class="mi">2</span><span class="p">]</span>
            <span class="n">uBase</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">sBus</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;kVBase&#39;</span><span class="p">)</span> <span class="o">*</span> <span class="mi">1000</span>
            <span class="n">uIn</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">uIn</span><span class="p">)</span> <span class="o">/</span> <span class="n">uBase</span> <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__UcalcMode</span> <span class="o">==</span> <span class="s1">&#39;Max&#39;</span> <span class="k">else</span> <span class="nb">sum</span><span class="p">(</span><span class="n">uIn</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">uBase</span> <span class="o">*</span> <span class="nb">len</span><span class="p">(</span><span class="n">uIn</span><span class="p">))</span>
            <span class="n">deadtime</span>  <span class="o">=</span>  <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedStartTime</span><span class="p">)</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span>
            <span class="k">if</span> <span class="n">uIn</span> <span class="o">&lt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__rVs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="ow">and</span> <span class="n">uIn</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__rVs</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="ow">and</span> <span class="n">deadtime</span> <span class="o">&gt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedDeadtime</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;enabled&#39;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__isConnected</span> <span class="o">=</span> <span class="kc">True</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kw&#39;</span><span class="p">,</span> <span class="mi">0</span><span class="p">)</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__ReconnStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">conntime</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ReconnStartTime</span><span class="p">)</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__Plimit</span> <span class="o">=</span> <span class="n">conntime</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedPmaxDelay</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span> <span class="k">if</span> <span class="n">conntime</span> <span class="o">&lt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedPmaxDelay</span> \
                <span class="k">else</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kw&#39;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Plimit</span><span class="p">)</span>
        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">__isConnected</span>

    <span class="k">def</span> <span class="nf">__Trip</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">Deadtime</span><span class="p">,</span> <span class="n">Time2Pmax</span><span class="p">,</span> <span class="n">forceTrip</span><span class="p">):</span>
        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__isConnected</span> <span class="ow">or</span> <span class="n">forceTrip</span><span class="p">:</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;enabled&#39;</span><span class="p">,</span> <span class="kc">False</span><span class="p">)</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__isConnected</span> <span class="o">=</span> <span class="kc">False</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedPmaxDelay</span> <span class="o">=</span> <span class="n">Time2Pmax</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__TrippedDeadtime</span> <span class="o">=</span> <span class="n">Deadtime</span>
        <span class="k">return</span>

    <span class="k">def</span> <span class="nf">__UpdateViolatonTimers</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="n">uIn</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;VoltagesMagAng&#39;</span><span class="p">)[::</span><span class="mi">2</span><span class="p">]</span>
        <span class="n">uBase</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">sBus</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;kVBase&#39;</span><span class="p">)</span> <span class="o">*</span> <span class="mi">1000</span>
        <span class="n">uIn</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">uIn</span><span class="p">)</span> <span class="o">/</span> <span class="n">uBase</span> <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__UcalcMode</span> <span class="o">==</span> <span class="s1">&#39;Max&#39;</span> <span class="k">else</span> <span class="nb">sum</span><span class="p">(</span><span class="n">uIn</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">uBase</span> <span class="o">*</span> <span class="nb">len</span><span class="p">(</span><span class="n">uIn</span><span class="p">))</span>
        <span class="k">if</span> <span class="n">uIn</span> <span class="o">&lt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__rVs</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="ow">and</span> <span class="n">uIn</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__rVs</span><span class="p">[</span><span class="mi">1</span><span class="p">]:</span>
            <span class="k">if</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">__NormOper</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__NormOper</span> <span class="o">=</span> <span class="kc">True</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__NormOperStartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__NormOperTime</span> <span class="o">=</span> <span class="mi">0</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__NormOperTime</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__NormOperStartTime</span><span class="p">)</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__VoltVioM</span> <span class="o">=</span> <span class="kc">False</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__VoltVioP</span> <span class="o">=</span> <span class="kc">False</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="k">if</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">__VoltVioM</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__VoltVioM</span> <span class="o">=</span> <span class="kc">True</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__uViolationstartTime</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__uViolationtime</span> <span class="o">=</span> <span class="mi">0</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">__uViolationtime</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">GetDateTime</span><span class="p">()</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uViolationstartTime</span><span class="p">)</span><span class="o">.</span><span class="n">total_seconds</span><span class="p">()</span>
        <span class="k">return</span> <span class="n">uIn</span>

    <span class="k">def</span> <span class="nf">VVARcontrol</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">TimeChange</span><span class="p">:</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kw&#39;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span><span class="p">)</span>

        <span class="c1"># Read measured variables</span>
        <span class="n">uIn</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;VoltagesMagAng&#39;</span><span class="p">)[::</span><span class="mi">2</span><span class="p">]</span>
        <span class="n">uBase</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">sBus</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;kVBase&#39;</span><span class="p">)</span> <span class="o">*</span> <span class="mi">1000</span>
        <span class="n">uIn</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">uIn</span><span class="p">)</span><span class="o">/</span><span class="n">uBase</span> <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__UcalcMode</span> <span class="o">==</span> <span class="s1">&#39;Max&#39;</span> <span class="k">else</span> <span class="nb">sum</span><span class="p">(</span><span class="n">uIn</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">uBase</span> <span class="o">*</span> <span class="nb">len</span><span class="p">(</span><span class="n">uIn</span><span class="p">))</span>
        <span class="n">Ppv</span> <span class="o">=</span> <span class="nb">sum</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;Powers&#39;</span><span class="p">)[::</span><span class="mi">2</span><span class="p">])</span>
        <span class="n">Qpv</span> <span class="o">=</span> <span class="o">-</span><span class="nb">sum</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;Powers&#39;</span><span class="p">)[</span><span class="mi">1</span><span class="p">::</span><span class="mi">2</span><span class="p">])</span>
        <span class="c1"># calculate per unit values</span>

        <span class="n">QlimPU</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__maxQ</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>
        <span class="n">Ppvpu</span> <span class="o">=</span> <span class="n">Ppv</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>
        <span class="n">Qpvpu</span> <span class="o">=</span> <span class="n">Qpv</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>

        <span class="c1"># calculate equation parameters for the VVAR droop curve</span>
        <span class="n">m1</span> <span class="o">=</span> <span class="n">QlimPU</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__uMin</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMin</span><span class="p">)</span>
        <span class="n">m2</span> <span class="o">=</span> <span class="n">QlimPU</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__uDbMax</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uMax</span><span class="p">)</span>
        <span class="n">c1</span> <span class="o">=</span> <span class="n">QlimPU</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMin</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__uDbMin</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uMin</span><span class="p">)</span>
        <span class="n">c2</span> <span class="o">=</span> <span class="n">QlimPU</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMax</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__uMax</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMax</span><span class="p">)</span>

        <span class="c1"># Droop curve used to calculate reactive power set point for the inverter</span>
        <span class="n">Qcalc</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="k">if</span> <span class="n">uIn</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uMin</span><span class="p">:</span>
            <span class="n">Qcalc</span> <span class="o">=</span> <span class="n">QlimPU</span>
        <span class="k">elif</span> <span class="n">uIn</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMin</span> <span class="ow">and</span> <span class="n">uIn</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uMin</span><span class="p">:</span>
            <span class="n">Qcalc</span> <span class="o">=</span> <span class="n">uIn</span> <span class="o">*</span> <span class="n">m1</span> <span class="o">+</span> <span class="n">c1</span>
        <span class="k">elif</span> <span class="n">uIn</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMax</span> <span class="ow">and</span> <span class="n">uIn</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMin</span><span class="p">:</span>
            <span class="n">Qcalc</span> <span class="o">=</span> <span class="mi">0</span>
        <span class="k">elif</span> <span class="n">uIn</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uMax</span> <span class="ow">and</span> <span class="n">uIn</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uDbMax</span><span class="p">:</span>
            <span class="n">Qcalc</span> <span class="o">=</span> <span class="n">uIn</span> <span class="o">*</span> <span class="n">m2</span> <span class="o">+</span> <span class="n">c2</span>
        <span class="k">elif</span> <span class="n">uIn</span> <span class="o">&gt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__uMax</span><span class="p">:</span>
            <span class="n">Qcalc</span> <span class="o">=</span> <span class="o">-</span><span class="n">QlimPU</span>

        <span class="c1"># Adding heavy ball term to improve convergence</span>
        <span class="n">dQ</span> <span class="o">=</span> <span class="n">Qcalc</span> <span class="o">-</span> <span class="n">Qpvpu</span>
        <span class="n">QpvNew</span> <span class="o">=</span> <span class="n">Qpvpu</span> <span class="o">+</span> <span class="n">dQ</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">__alpha</span>  <span class="o">+</span> <span class="p">(</span><span class="n">Qpvpu</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">Qpvpu</span><span class="p">)</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">__beta</span>
        <span class="n">QpvNew</span> <span class="o">=</span> <span class="nb">min</span><span class="p">([</span><span class="nb">max</span><span class="p">([</span><span class="n">QpvNew</span><span class="p">,</span> <span class="o">-</span><span class="n">QlimPU</span><span class="p">]),</span> <span class="n">QlimPU</span><span class="p">])</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">Qpvpu</span> <span class="o">=</span> <span class="n">Qpvpu</span>

        <span class="c1"># Calculate the active power limit (dependent on the chosen priority)</span>
        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__priority</span> <span class="o">==</span> <span class="s1">&#39;Var&#39;</span><span class="p">:</span>
            <span class="n">Pscaler</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">QpvNew</span> <span class="o">**</span> <span class="mi">2</span><span class="p">)</span> <span class="o">**</span> <span class="mf">0.5</span>
            <span class="nb">print</span><span class="p">(</span><span class="n">QpvNew</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">*</span> <span class="n">Qcalc</span><span class="p">,</span> <span class="n">Qcalc</span><span class="p">)</span>
            <span class="n">P</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">*</span> <span class="n">Pscaler</span>
            <span class="n">Q</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">*</span> <span class="n">QpvNew</span>
            <span class="n">pfCalc</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">math</span><span class="o">.</span><span class="n">atan</span><span class="p">(</span><span class="n">QpvNew</span> <span class="o">/</span> <span class="n">Pscaler</span><span class="p">))</span>
        <span class="k">elif</span> <span class="bp">self</span><span class="o">.</span><span class="n">__priority</span> <span class="o">==</span> <span class="s1">&#39;Watt&#39;</span><span class="p">:</span>
            <span class="n">Qscaler</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">((</span><span class="mi">1</span> <span class="o">-</span> <span class="nb">min</span><span class="p">([</span><span class="n">Ppvpu</span><span class="p">,</span> <span class="mi">1</span><span class="p">])</span> <span class="o">**</span> <span class="mi">2</span><span class="p">)</span> <span class="o">**</span> <span class="mf">0.5</span><span class="p">)</span>
            <span class="n">P</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span>
            <span class="n">Q</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">*</span> <span class="nb">min</span><span class="p">([</span><span class="nb">max</span><span class="p">([</span><span class="n">QpvNew</span><span class="p">,</span> <span class="o">-</span><span class="n">Qscaler</span><span class="p">]),</span> <span class="n">Qscaler</span><span class="p">])</span>
            <span class="n">pfCalc</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">math</span><span class="o">.</span><span class="n">atan</span><span class="p">(</span><span class="n">QpvNew</span> <span class="o">/</span> <span class="mi">1</span><span class="p">))</span>
        <span class="k">elif</span> <span class="bp">self</span><span class="o">.</span><span class="n">__priority</span> <span class="o">==</span> <span class="s1">&#39;Equal&#39;</span><span class="p">:</span>
            <span class="n">Pmax</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>
            <span class="n">scaler</span> <span class="o">=</span> <span class="p">(</span><span class="n">Ppvpu</span> <span class="o">**</span> <span class="mi">2</span> <span class="o">+</span> <span class="n">QpvNew</span> <span class="o">**</span> <span class="mi">2</span><span class="p">)</span> <span class="o">**</span> <span class="mf">0.5</span>
            <span class="k">if</span> <span class="n">scaler</span> <span class="o">&gt;</span> <span class="mi">1</span><span class="p">:</span>
                <span class="n">Pscaler</span> <span class="o">=</span> <span class="n">Pmax</span> <span class="o">/</span> <span class="n">scaler</span>
                <span class="n">Qscaler</span> <span class="o">=</span> <span class="n">Qcalc</span> <span class="o">/</span> <span class="n">scaler</span>
                <span class="n">P</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">*</span> <span class="n">Pscaler</span>
                <span class="n">Q</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">*</span> <span class="n">Qscaler</span>
                <span class="n">pfCalc</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">math</span><span class="o">.</span><span class="n">atan</span><span class="p">(</span><span class="n">Pscaler</span> <span class="o">/</span> <span class="n">Qscaler</span><span class="p">))</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="n">P</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Prated</span>
                <span class="n">Q</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span> <span class="o">*</span> <span class="n">QpvNew</span>

                <span class="n">pfCalc</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">math</span><span class="o">.</span><span class="n">atan</span><span class="p">(</span><span class="n">QpvNew</span><span class="p">))</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="k">pass</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kw&#39;</span><span class="p">,</span> <span class="n">P</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;kvar&#39;</span><span class="p">,</span> <span class="n">Q</span><span class="p">)</span>

        <span class="c1"># Check for PF violation</span>
        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__enablePFlimit</span><span class="p">:</span>
            <span class="k">if</span> <span class="n">pfCalc</span> <span class="o">&lt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">__minPF</span><span class="p">:</span>
                <span class="k">if</span> <span class="n">uIn</span> <span class="o">&gt;</span> <span class="mi">1</span><span class="p">:</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">,</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">__minPF</span><span class="p">)</span>
                <span class="k">else</span><span class="p">:</span>
                    <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">__minPF</span><span class="p">)</span>
        <span class="c1"># Calculate convergence error</span>
        <span class="n">Error</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">oldQcalc</span> <span class="o">-</span> <span class="n">Qpv</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">oldQcalc</span> <span class="o">=</span> <span class="n">Qpv</span>
        <span class="k">return</span> <span class="n">Error</span>

    <span class="k">def</span> <span class="nf">VWcontrol</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="c1"># Get measurement values for the volt var controller</span>
        <span class="n">uIn</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">sBus</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;puVmagAngle&#39;</span><span class="p">)[::</span><span class="mi">2</span><span class="p">])</span>
        <span class="n">Ppv</span> <span class="o">=</span> <span class="o">-</span><span class="nb">sum</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;Powers&#39;</span><span class="p">)[::</span><span class="mi">2</span><span class="p">])</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>
        <span class="n">Qpv</span> <span class="o">=</span> <span class="o">-</span><span class="nb">sum</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;Powers&#39;</span><span class="p">)[</span><span class="mi">1</span><span class="p">::</span><span class="mi">2</span><span class="p">])</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>

        <span class="n">Plim</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">Qpv</span> <span class="o">**</span> <span class="mi">2</span><span class="p">)</span> <span class="o">**</span> <span class="mf">0.5</span> <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;VWtype&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Available Power&#39;</span> <span class="k">else</span> <span class="mi">1</span>

        <span class="n">m</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">Pmin</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">uMinC</span> <span class="o">-</span> <span class="n">uMaxC</span><span class="p">)</span>
        <span class="c1">#m = (Plim - Pmin) / (uMinC - uMaxC)</span>
        <span class="n">c</span> <span class="o">=</span> <span class="p">((</span><span class="n">Pmin</span> <span class="o">*</span> <span class="n">uMinC</span><span class="p">)</span> <span class="o">-</span> <span class="n">uMaxC</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">uMinC</span> <span class="o">-</span> <span class="n">uMaxC</span><span class="p">)</span>

        <span class="k">if</span> <span class="n">uIn</span> <span class="o">&lt;</span> <span class="n">uMinC</span><span class="p">:</span>
            <span class="n">Pcalc</span> <span class="o">=</span> <span class="n">Plim</span>
        <span class="k">elif</span> <span class="n">uIn</span> <span class="o">&lt;</span> <span class="n">uMaxC</span> <span class="ow">and</span> <span class="n">uIn</span> <span class="o">&gt;</span> <span class="n">uMinC</span><span class="p">:</span>
            <span class="n">Pcalc</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">m</span> <span class="o">*</span> <span class="n">uIn</span> <span class="o">+</span> <span class="n">c</span><span class="p">,</span> <span class="n">Plim</span><span class="p">)</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">Pcalc</span> <span class="o">=</span> <span class="n">Pmin</span>

        <span class="k">if</span> <span class="n">Ppv</span> <span class="o">&gt;</span> <span class="n">Pcalc</span> <span class="ow">or</span> <span class="p">(</span><span class="n">Ppv</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="ow">and</span> <span class="bp">self</span><span class="o">.</span><span class="n">Pmppt</span> <span class="o">&lt;</span> <span class="mi">100</span><span class="p">):</span>
            <span class="c1"># adding heavy ball term to improve convergence</span>
            <span class="n">dP</span> <span class="o">=</span> <span class="p">(</span><span class="n">Ppv</span> <span class="o">-</span> <span class="n">Pcalc</span><span class="p">)</span> <span class="o">*</span> <span class="mf">0.5</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dampCoef</span> <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">oldPcalc</span> <span class="o">-</span> <span class="n">Ppv</span><span class="p">)</span> <span class="o">*</span> <span class="mf">0.1</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__dampCoef</span>
            <span class="n">Pcalc</span> <span class="o">=</span> <span class="n">Ppv</span> <span class="o">-</span> <span class="n">dP</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">Pmppt</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Pmppt</span> <span class="o">*</span> <span class="n">Pcalc</span> <span class="o">/</span> <span class="n">Ppv</span><span class="p">,</span> <span class="mi">100</span><span class="p">)</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pctPmpp&#39;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Pmppt</span><span class="p">)</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">pf</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">cos</span><span class="p">(</span><span class="n">math</span><span class="o">.</span><span class="n">atan</span><span class="p">(</span><span class="n">Qpv</span> <span class="o">/</span> <span class="n">Pcalc</span><span class="p">))</span>
            <span class="k">if</span> <span class="n">Qpv</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">pf</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">pf</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">pf</span><span class="p">)</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">dP</span> <span class="o">=</span> <span class="mi">0</span>

        <span class="n">Error</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">dP</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">oldPcalc</span> <span class="o">=</span> <span class="n">Ppv</span>
        <span class="c1"># if Error &gt; 0.1:</span>
        <span class="c1">#     print((self.__Name, uIn, Qpv, Plim, Ppv, Pcalc, self.Pmppt, dP, self.pf))</span>
        <span class="k">return</span> <span class="n">Error</span>

    <span class="k">def</span> <span class="nf">CPFcontrol</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="n">PFset</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;pf&#39;</span><span class="p">]</span>
        <span class="n">PFact</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">)</span>
        <span class="n">Ppv</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;Powers&#39;</span><span class="p">)[::</span><span class="mi">2</span><span class="p">]))</span><span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>
        <span class="n">Qpv</span> <span class="o">=</span> <span class="o">-</span><span class="nb">sum</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;Powers&#39;</span><span class="p">)[</span><span class="mi">1</span><span class="p">::</span><span class="mi">2</span><span class="p">])</span><span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>


        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;cpf-priority&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;PF&#39;</span><span class="p">:</span>
           <span class="c1"># if self.TimeChange:</span>
            <span class="n">Plim</span> <span class="o">=</span> <span class="n">PFset</span> <span class="o">*</span> <span class="mi">100</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pctPmpp&#39;</span><span class="p">,</span> <span class="n">Plim</span><span class="p">)</span>
           <span class="c1"># else:</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;cpf-priority&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;Var&#39;</span><span class="p">:</span>
                <span class="c1">#add code for var priority here</span>
                <span class="n">Plim</span> <span class="o">=</span> <span class="mi">0</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="n">Plim</span> <span class="o">=</span> <span class="mi">1</span>
            <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">TimeChange</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">Pmppt</span> <span class="o">=</span> <span class="mi">100</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="bp">self</span><span class="o">.</span><span class="n">Pmppt</span> <span class="o">=</span> <span class="n">Plim</span>  <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>
            <span class="c1">#print(self.Pmppt , self.__Srated)</span>


        <span class="n">Error</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">PFset</span> <span class="o">+</span> <span class="n">PFact</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">,</span> <span class="nb">str</span><span class="p">(</span><span class="o">-</span><span class="n">PFset</span><span class="p">))</span>
        <span class="k">return</span> <span class="n">Error</span>

    <span class="k">def</span> <span class="nf">VPFcontrol</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
        <span class="n">Pmin</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Pmin&#39;</span><span class="p">]</span>
        <span class="n">Pmax</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;Pmax&#39;</span><span class="p">]</span>
        <span class="n">PFmin</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;pfMin&#39;</span><span class="p">]</span>
        <span class="n">PFmax</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Settings</span><span class="p">[</span><span class="s1">&#39;pfMax&#39;</span><span class="p">]</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">reSolve</span><span class="p">()</span>
        <span class="n">Pcalc</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="o">-</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">x</span><span class="p">))</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetVariable</span><span class="p">(</span><span class="s1">&#39;Powers&#39;</span><span class="p">)[</span><span class="mi">0</span><span class="p">::</span><span class="mi">2</span><span class="p">])</span> <span class="p">)</span><span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">__Srated</span>
        <span class="k">if</span> <span class="n">Pcalc</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
            <span class="k">if</span> <span class="n">Pcalc</span> <span class="o">&lt;</span> <span class="n">Pmin</span><span class="p">:</span>
                <span class="n">PF</span> <span class="o">=</span> <span class="n">PFmax</span>
            <span class="k">elif</span> <span class="n">Pcalc</span> <span class="o">&gt;</span> <span class="n">Pmax</span><span class="p">:</span>
                <span class="n">PF</span> <span class="o">=</span> <span class="n">PFmin</span>
            <span class="k">else</span><span class="p">:</span>
                <span class="n">m</span> <span class="o">=</span> <span class="p">(</span><span class="n">PFmax</span> <span class="o">-</span> <span class="n">PFmin</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">Pmin</span> <span class="o">-</span> <span class="n">Pmax</span><span class="p">)</span>
                <span class="n">c</span> <span class="o">=</span> <span class="p">(</span><span class="n">PFmin</span> <span class="o">*</span> <span class="n">Pmin</span> <span class="o">-</span> <span class="n">PFmax</span> <span class="o">*</span> <span class="n">Pmax</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">Pmin</span> <span class="o">-</span> <span class="n">Pmax</span><span class="p">)</span>
                <span class="n">PF</span> <span class="o">=</span> <span class="n">Pcalc</span> <span class="o">*</span> <span class="n">m</span> <span class="o">+</span> <span class="n">c</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">PF</span> <span class="o">=</span> <span class="n">PFmax</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;irradiance&#39;</span><span class="p">,</span> <span class="mi">1</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">,</span> <span class="nb">str</span><span class="p">(</span><span class="o">-</span><span class="n">PF</span><span class="p">))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">reSolve</span><span class="p">()</span>

        <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="mi">10</span><span class="p">):</span>
            <span class="n">Error</span> <span class="o">=</span> <span class="n">PF</span> <span class="o">+</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">))</span>
            <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Error</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mf">1E-4</span><span class="p">:</span>
                <span class="k">break</span>
            <span class="n">Pirr</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">GetParameter</span><span class="p">(</span><span class="s1">&#39;irradiance&#39;</span><span class="p">))</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;pf&#39;</span><span class="p">,</span> <span class="nb">str</span><span class="p">(</span><span class="o">-</span><span class="n">PF</span><span class="p">))</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__ControlledElm</span><span class="o">.</span><span class="n">SetParameter</span><span class="p">(</span><span class="s1">&#39;irradiance&#39;</span><span class="p">,</span> <span class="n">Pirr</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">+</span> <span class="n">Error</span><span class="o">*</span><span class="mf">1.5</span><span class="p">))</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">__dssSolver</span><span class="o">.</span><span class="n">reSolve</span><span class="p">()</span>

        <span class="k">return</span> <span class="mi">0</span></div>

</pre></div>

          </div>
        </div>
      </div>
      <div class="sphinxsidebar" role="navigation" aria-label="main navigation">
        <div class="sphinxsidebarwrapper">
<div id="searchbox" style="display: none" role="search">
  <h3 id="searchlabel">Quick search</h3>
    <div class="searchformwrapper">
    <form class="search" action="../../../../search.html" method="get">
      <input type="text" name="q" aria-labelledby="searchlabel" />
      <input type="submit" value="Go" />
    </form>
    </div>
</div>
<script type="text/javascript">$('#searchbox').show(0);</script>
        </div>
      </div>
      <div class="clearer"></div>
    </div>
    <div class="related" role="navigation" aria-label="related navigation">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="../../../../genindex.html" title="General Index"
             >index</a></li>
        <li class="nav-item nav-item-0"><a href="../../../../index.html">PyDSS 0.0.1 documentation</a> &#187;</li>
          <li class="nav-item nav-item-1"><a href="../../../index.html" >Module code</a> &#187;</li> 
      </ul>
    </div>
    <div class="footer" role="contentinfo">
        &#169; Copyright 2019, Aadil Latif.
      Created using <a href="http://sphinx-doc.org/">Sphinx</a> 2.2.0.
    </div>
  </body>
</html>