New Line.OH_4699954E_07570$ND30593575_07570 bus1=4699954E_07570.1.2.3 bus2=ND30593575_07570.1.2.3 length=92.049597 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593253_07570$396528E_07570 bus1=ND30593253_07570.1.2.3 bus2=396528E_07570.1.2.3 length=487.070384 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1807861E_07570$4296072E_07570 bus1=1807861E_07570.1.2.3 bus2=4296072E_07570.1.2.3 length=53.949598 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593814_07570$1275932E_07570 bus1=ND30593814_07570.1.2.3 bus2=1275932E_07570.1.2.3 length=56.083198 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_ND30594420_07570$P5590213_07570 bus1=ND30594420_07570.1.2.3 bus2=P5590213_07570.1.2.3 length=142.036795 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND31713291_07570$1799483E_07570_ bus1=ND31713291_07570.1.2.3 bus2=1799483E_07570_1.1.2.3 length=18.897599 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4316552ET_07570$1434526E_07570 bus1=4316552ET_07570.1.2.3 bus2=1434526E_07570.1.2.3 length=46.939198 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1406609E_07570$2331624E_07570 bus1=1406609E_07570.1.2.3 bus2=2331624E_07570.1.2.3 length=71.627998 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594618_07570$4368659E_07570 bus1=ND30594618_07570.1.2.3 bus2=4368659E_07570.1.2.3 length=26.212799 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND30593632_07570$ND30593998_0757 bus1=ND30593632_07570.1.2.3 bus2=ND30593998_07570.1.2.3 length=254.507992 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_PS1361_07570_1$ND30593738_07570 bus1=PS1361_07570_1.1.2.3 bus2=ND30593738_07570.1.2.3 length=116.738396 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_2024846E_07570$4552976E_07570 bus1=2024846E_07570.1.2.3 bus2=4552976E_07570.1.2.3 length=170.078395 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_BF10047_07570_1$ND30594272_07570 bus1=BF10047_07570_1.1.2.3 bus2=ND30594272_07570.1.2.3 length=289.864791 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_BF10816_07570$4368660E_07570 bus1=BF10816_07570.1.2.3 bus2=4368660E_07570.1.2.3 length=512.673584 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4289368E_07570$ND31713044_07570 bus1=4289368E_07570.1.2.3 bus2=ND31713044_07570.1.2.3 length=597.407981 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30616984_07570$4658388E_07570 bus1=ND30616984_07570.1.2.3 bus2=4658388E_07570.1.2.3 length=391.058387 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31741904_07570$4683170E_07570 bus1=ND31741904_07570.1.2.3 bus2=4683170E_07570.1.2.3 length=538.581583 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593243_07570$1275318E_07570_ bus1=ND30593243_07570.1.2.3 bus2=1275318E_07570_1.1.2.3 length=14.630400 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_1851917E_07570$ND30593632_07570 bus1=1851917E_07570.1.2.3 bus2=ND30593632_07570.1.2.3 length=43.281599 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_1275318E_07570$4553227E_07570 bus1=1275318E_07570.1.2.3 bus2=4553227E_07570.1.2.3 length=107.289597 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4276441E_07570$ND30593253_07570 bus1=4276441E_07570.1.2.3 bus2=ND30593253_07570.1.2.3 length=81.991197 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1851663E_07570$4227069E_07570 bus1=1851663E_07570.1.2.3 bus2=4227069E_07570.1.2.3 length=78.028798 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1982073E_07570$4553240E_07570 bus1=1982073E_07570.1.2.3 bus2=4553240E_07570.1.2.3 length=99.669597 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_458811E_07570$1982078E_07570 bus1=458811E_07570.1.2.3 bus2=1982078E_07570.1.2.3 length=103.327197 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1763646E_07570$4699729E_07570 bus1=1763646E_07570.1.2.3 bus2=4699729E_07570.1.2.3 length=174.650394 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4368660E_07570$ND30593814_07570 bus1=4368660E_07570.1.2.3 bus2=ND30593814_07570.1.2.3 length=275.539191 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4553233E_07570$1636876E_07570 bus1=4553233E_07570.1.2.3 bus2=1636876E_07570.1.2.3 length=91.439997 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4099194E_07570$ND30593482_07570 bus1=4099194E_07570.1.2.3 bus2=ND30593482_07570.1.2.3 length=54.254398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31712369_07570$837903E_07570 bus1=ND31712369_07570.1.2.3 bus2=837903E_07570.1.2.3 length=21.031199 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1763996E_07570$4362834E_07570 bus1=1763996E_07570.1.2.3 bus2=4362834E_07570.1.2.3 length=488.899184 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594008_07570$4037849E_07570 bus1=ND30594008_07570.1.2.3 bus2=4037849E_07570.1.2.3 length=24.993599 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4075713E_07570$ND30594596_07570 bus1=4075713E_07570.1.2.3 bus2=ND30594596_07570.1.2.3 length=10.972800 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_7957T_07570$7954T_07570 bus1=7957T_07570.1.2.3 bus2=7954T_07570.1.2.3 length=157.886395 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4368171E_07570$1763646E_07570 bus1=4368171E_07570.1.2.3 bus2=1763646E_07570.1.2.3 length=48.463198 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.UG_P5476190-B_07570$P5476191-1_0757 bus1=P5476190-B_07570.1.2.3 bus2=P5476191-1_07570.1.2.3 length=320.954390 units=m linecode=UG-DEFAULT phases=3 enabled=True
New Line.OH_ND30593814_07570$4671820E_07570 bus1=ND30593814_07570.1.2.3 bus2=4671820E_07570.1.2.3 length=791.565575 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4362829E_07570$4700177E_07570 bus1=4362829E_07570.1.2.3 bus2=4700177E_07570.1.2.3 length=106.375197 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_07570$4684857E_07570_1_07570 bus1=07570.1.2.3 bus2=4684857E_07570_1_07570.1.2.3 length=363.321588 units=m linecode=UG-JCN_3C_1000_5/12/16KV phases=3 enabled=True
New Line.OH_4553230E_07570$4696734E_07570 bus1=4553230E_07570.1.2.3 bus2=4696734E_07570.1.2.3 length=90.220797 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593215_07570$4026120E_07570 bus1=ND30593215_07570.1.2.3 bus2=4026120E_07570.1.2.3 length=30.784799 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593372_07570$409265E_07570 bus1=ND30593372_07570.1.2.3 bus2=409265E_07570.1.2.3 length=62.483998 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_PS1358_07570_1$4659047E_07570 bus1=PS1358_07570_1.1.2.3 bus2=4659047E_07570.1.2.3 length=26.212799 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4632242E_07570$4553228E_07570 bus1=4632242E_07570.1.2.3 bus2=4553228E_07570.1.2.3 length=56.387998 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4274192E_07570$1982184E_07570 bus1=4274192E_07570.1.2.3 bus2=1982184E_07570.1.2.3 length=74.371198 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_PS1360_07570$451688E_07570 bus1=PS1360_07570.1.2.3 bus2=451688E_07570.1.2.3 length=92.963997 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4700177E_07570$837633E_07570 bus1=4700177E_07570.1.2.3 bus2=837633E_07570.1.2.3 length=290.779191 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4368661E_07570$2253642E_07570 bus1=4368661E_07570.1.2.3 bus2=2253642E_07570.1.2.3 length=61.569598 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND150429465_07570$2198214E_07570 bus1=ND150429465_07570.1.2.3 bus2=2198214E_07570.1.2.3 length=79.247997 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593229_07570$2281906ED_07570 bus1=ND30593229_07570.1.2.3 bus2=2281906ED_07570.1.2.3 length=159.105595 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1807862E_07570$4587530E_07570 bus1=1807862E_07570.1.2.3 bus2=4587530E_07570.1.2.3 length=56.692798 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713986_07570$ND31713987_0757 bus1=ND31713986_07570.1.2.3 bus2=ND31713987_07570.1.2.3 length=55.778398 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_RCS1359_07570_1$4214799E_07570 bus1=RCS1359_07570_1.1.2.3 bus2=4214799E_07570.1.2.3 length=67.970398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_703650E_07570_1$BF10816_07570_1 bus1=703650E_07570_1.1.2.3 bus2=BF10816_07570_1.1.2.3 length=31.394399 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4362820E_07570$4362819E_07570 bus1=4362820E_07570.1.2.3 bus2=4362819E_07570.1.2.3 length=99.669597 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31712560_07570$601429E_07570 bus1=ND31712560_07570.1.2.3 bus2=601429E_07570.1.2.3 length=19.507199 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1799483E_07570$1982338E_07570 bus1=1799483E_07570.1.2.3 bus2=1982338E_07570.1.2.3 length=98.450397 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30616404_07570$1851917ET1_0757 bus1=ND30616404_07570.1.2.3 bus2=1851917ET1_07570.1.2.3 length=22.555199 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1807630E_07570$4784743E_07570 bus1=1807630E_07570.1.2.3 bus2=4784743E_07570.1.2.3 length=70.408798 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_BF10039_07570_1$481736E_07570 bus1=BF10039_07570_1.1.2.3 bus2=481736E_07570.1.2.3 length=184.099194 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31714828_07570$ND31714829_0757 bus1=ND31714828_07570.1.2.3 bus2=ND31714829_07570.1.2.3 length=403.250387 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_4251734E_07570$ND30616331_07570 bus1=4251734E_07570.1.2.3 bus2=ND30616331_07570.1.2.3 length=70.103998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4368157E_07570$ND30593791_07570 bus1=4368157E_07570.1.2.3 bus2=ND30593791_07570.1.2.3 length=11.887200 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4540963E_07570$4354805E_07570 bus1=4540963E_07570.1.2.3 bus2=4354805E_07570.1.2.3 length=85.953597 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_4772512E_07570$1982177E_07570 bus1=4772512E_07570.1.2.3 bus2=1982177E_07570.1.2.3 length=591.311981 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593565_07570$4368157E_07570 bus1=ND30593565_07570.1.2.3 bus2=4368157E_07570.1.2.3 length=282.549591 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_2093143E_07570$2125310E_07570 bus1=2093143E_07570.1.2.3 bus2=2125310E_07570.1.2.3 length=318.820790 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True

!*********Redirect Lineswithcodes.dss
New Line.BF10036_07570$4362842E_07570 bus1=BF10036_07570.1.3 bus2=4362842E_07570.1.3 phases=2 length=101.803197 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.1807754E_07570$BF10803_07570 bus1=1807754E_07570.1.2.3 bus2=BF10803_07570.1.2.3 phases=3 length=45.719999 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30593472_07570$BF10036_07570_1 bus1=ND30593472_07570.1.3 bus2=BF10036_07570_1.1.3 phases=2 length=14.6304 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.2164875E_07570$2164704E_07570 bus1=2164875E_07570.1.2.3 bus2=2164704E_07570.1.2.3 phases=3 length=60.045598 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30593881_07570$BF10040_07570_1 bus1=ND30593881_07570.1.2 bus2=BF10040_07570_1.1.2 phases=2 length=21.945599 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.1807893E_07570_1$2093101E_07570 bus1=1807893E_07570_1.1.2 bus2=2093101E_07570.1.2 phases=2 length=93.878397 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.ND30593770_07570$2212596E_07570 bus1=ND30593770_07570.1.2.3 bus2=2212596E_07570.1.2.3 phases=3 length=62.179198 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_#4, ACSR_#4, ACSR_#4, ]
New Line.ND30593482_07570$1466999E_07570 bus1=ND30593482_07570.1.2 bus2=1466999E_07570.1.2 phases=2 length=46.939198 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.4026120E_07570_1$1898793E_07570 bus1=4026120E_07570_1.1.2 bus2=1898793E_07570.1.2 phases=2 length=217.627193 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.ND30594054_07570$4416897E_07570_ bus1=ND30594054_07570.1.3 bus2=4416897E_07570_1.1.3 phases=2 length=14.6304 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_1/0, ACSR_1/0, ]
New Line.BF10040_07570$755716E_07570 bus1=BF10040_07570.1.2 bus2=755716E_07570.1.2 phases=2 length=158.800795 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.4419220E_07570$PS1907_07570 bus1=4419220E_07570.1.2.3 bus2=PS1907_07570.1.2.3 phases=3 length=131.368796 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND31712919_07570$4419220E_07570 bus1=ND31712919_07570.1.2.3 bus2=4419220E_07570.1.2.3 phases=3 length=35.661599 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND30594611_07570$2164875E_07570_ bus1=ND30594611_07570.1.2.3 bus2=2164875E_07570_1.1.2.3 phases=3 length=24.688799 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND31714460_07570$1807893E_07570 bus1=ND31714460_07570.1.2 bus2=1807893E_07570.1.2 phases=2 length=27.736799 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.ND31713044_07570$4335665E_07570 bus1=ND31713044_07570.1.2.3 bus2=4335665E_07570.1.2.3 phases=3 length=245.973592 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.1322483E_07570$850250E_07570 bus1=1322483E_07570.1.2 bus2=850250E_07570.1.2 phases=2 length=125.882396 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.ND30593769_07570$2090113E_07570 bus1=ND30593769_07570.1.2.3 bus2=2090113E_07570.1.2.3 phases=3 length=91.439997 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_#4, ACSR_#4, ACSR_#4, ]
New Line.ND30593738_07570$RCS1676_07570 bus1=ND30593738_07570.1.2.3 bus2=RCS1676_07570.1.2.3 phases=3 length=119.481596 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND30593784_07570$4416893E_07570_ bus1=ND30593784_07570.1.2.3 bus2=4416893E_07570_1.1.2.3 phases=3 length=28.346399 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_#4, ACSR_#4, ACSR_#4, ]
New Line.ND30594272_07570$1475773E_07570 bus1=ND30594272_07570.1.2.3 bus2=1475773E_07570.1.2.3 phases=3 length=12.8016 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_1/0, ACSR_1/0, ACSR_1/0, ]
New Line.BF10042_07570$X10382E_07570 bus1=BF10042_07570.1.2 bus2=X10382E_07570.1.2 phases=2 length=301.75199 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.PS0218_07570$1807754E_07570 bus1=PS0218_07570.1.2.3 bus2=1807754E_07570.1.2.3 phases=3 length=46.024799 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30594367_07570$4477578E_07570 bus1=ND30594367_07570.1.2.3 bus2=4477578E_07570.1.2.3 phases=3 length=14.3256 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND30593617_07570$ND30593618_0757 bus1=ND30593617_07570.1.2.3 bus2=ND30593618_07570.1.2.3 phases=3 length=74.066398 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30593565_07570$BF10042_07570_1 bus1=ND30593565_07570.1.2 bus2=BF10042_07570_1.1.2 phases=2 length=14.9352 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]

!*********Redirect Triplex_Linecodes_1Ph_Ext.dss
New Linecode.1/0_AL_TRIPLEX_1PH nphases=1
~ rmatrix=[0.36742424] !ohms per 1000 ft
~ xmatrix=[0.07856808]
~ cmatrix=[15]
~ Normamps=202  {202 1.25 *}
~ units=kft
New Linecode.2/0_1PH nphases=1
~ rmatrix=[0.29128788] !ohms per 1000 ft
~ xmatrix=[0.0785221]
~ cmatrix=[15]
~ Normamps=230  {230 1.25 *}
~ units=kft
New Linecode.3/0_1PH nphases=1
~ rmatrix=[0.2314394] !ohms per 1000 ft
~ xmatrix=[0.0785538]
~ cmatrix=[15]
~ Normamps=263  {263 1.25 *}
~ units=kft
New Linecode.4/0_1PH nphases=1
~ rmatrix=[0.18333334] !ohms per 1000 ft
~ xmatrix=[0.07840812]
~ cmatrix=[15]
~ Normamps=299  {299 1.25 *}
~ units=kft
New Linecode.1/0_AL_TRIPLEX_2PH nphases=3
~ rmatrix=[0.201761667 0.018049545 0.018049545 | 0.018049545 0.201761667 0.018049545 | 0.018049545 0.018049545 0.201761667] 
~ xmatrix=[ 0.285770602	0.254451335 0.246486562 | 0.254451335 0.285770602 0.254451335 |  0.246486562 0.254451335 0.285770602]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=202  {202 1.25 *}
~ units=kft
~ Neutral=2 Kron=yes    ! eliminate the neutral conductor
New Linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr nphases=3  Units=km
~ Rmatrix=[0.66087  |0.137499  0.653999  |0.142066  0.138518  0.663007  ]
~ Xmatrix=[0.869947  |0.388579  0.878528  |0.366115  0.405953  0.8673  ]
~ Cmatrix=[8.3452  |-2.31601  8.72099  |-1.91256  -2.71715  8.57671  ]
New Linecode.3ph_h-397_acsr397_acsr397_acsr397_acsr nphases=3  Units=km
~ Rmatrix=[0.214162  |0.0557957  0.212131  |0.0571636  0.0560892  0.214801  ]
~ Xmatrix=[0.634957  |0.27487  0.652375  |0.246528  0.29092  0.629544  ]
~ Cmatrix=[9.13606  |-2.66777  9.62226  |-2.17646  -3.15664  9.43197  ]
New Linecode.6 nphases=3 Units=kft
~ rmatrix=[0.757254091 0.018049545 0.018049545 | 0.018049545 0.757254091 0.018049545 | 0.018049545 0.018049545 0.757254091] 
~ xmatrix=[0.301700148 0.270380881 0.262416108 | 0.270380881 0.301700148 0.270380881 | 0.262416108 0.270380881 0.301700148]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=65  {65 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.4 nphases=3 Units=kft
~ rmatrix=[0.482632879 0.018049545 0.0180495455 | 0.018049545 0.482632879 0.018049545 | 0.018049545 0.018049545 0.482632879] 
~ xmatrix=[0.296365866 0.265053738 0.257088964 | 0.265053738 0.296365866 0.265053738 | 0.257088964 0.265053738 0.296365866]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=90  {90 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.2 nphases=3 Units=kft
~ rmatrix=[0.309905606 0.018049545 0.018049545 | 0.018049545 0.309905606 0.018049545 | 0.018049545 0.018049545 0.309905606] 
~ xmatrix=[0.291028536 0.25976762 0.251802847 | 0.25976762 0.291028536 0.25976762 | 0.251802847 0.25976762 0.291028536]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=156  {156 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.1 nphases=3 Units=kft
~ rmatrix=[ 0.249867727 0.018049545 0.018049545 | 0.018049545 0.249867727 0.018049545 | 0.018049545 0.018049545 0.249867727] 
~ xmatrix=[0.288376719 0.257095798 0.249131025 | 0.257095798 0.288376719 0.257095798 |  0.249131025 0.257095798 0.288376719]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=177  {177 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.1/0 nphases=3 Units=kft
~ rmatrix=[0.201761667 0.018049545 0.018049545 | 0.018049545 0.201761667 0.018049545 | 0.018049545 0.018049545 0.201761667] 
~ xmatrix=[ 0.285770602	0.254451335 0.246486562 | 0.254451335 0.285770602 0.254451335 |  0.246486562 0.254451335 0.285770602]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=202  {202 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.2/0 nphases=3 Units=kft
~ rmatrix=[ 0.163693485 0.018049545 0.018049545 | 0.018049545 0.163693485 0.018049545 | 0.018049545 0.018049545 0.163693485] 
~ xmatrix=[0.283040781 0.251744507 0.243779734 | 0.251744507 0.283040781 0.251744507 | 0.243779734 0.251744507 0.283040781]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=230  {230 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.3/0 nphases=3 Units=kft
~ rmatrix=[ 0.133769242 0.018049545 0.018049545 | 0.018049545 0.133769242 0.018049545 | 0.018049545 0.018049545 0.133769242] 
~ xmatrix=[ 0.28043632 0.249124191 0.241159418 | 0.249124191 0.28043632 0.249124191 | 0.241159418 0.249124191 0.28043632]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=263  {263 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.4/0 nphases=3 Units=kft
~ rmatrix=[ 0.109716212 0.018049545 0.018049545 | 0.018049545 0.109716212 0.018049545 | 0.018049545 0.018049545 0.109716212] 
~ xmatrix=[ 0.27765665 0.246417363 0.23845259 | 0.246417363 0.27765665 0.246417363 | 0.23845259 0.246417363 0.27765665]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=299  {299 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.350  nphases=3 Units=kft
~ rmatrix=[0.073731364 0.018049545 0.018049545 | 0.018049545 0.073731364 0.018049545 |0.018049545 0.018049545 0.073731364]  
~ xmatrix=[ 0.270684507 0.240374302 0.232409529 | 0.240374302 0.270684507 0.240374302 | 0.232409529 0.240374302 0.270684507 ]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=399  {399 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.500  nphases=3 Units=kft
~ rmatrix=[0.057064697 0.018049545 0.018049545 | 0.018049545 0.057064697 0.018049545 | 0.018049545 0.018049545 0.057064697]  
~ xmatrix=[ 0.266209885 0.236235109 0.228270336 | 0.236235109 0.266209885 0.236235109 | 0.228270336 0.236235109 0.266209885]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ NormAmps=483 {483 1.25 *}  
~ Neutral=2 Kron=Y 
New Loadshape.PQmultipliers    npts=525600 minterval=1 Pmult=[file=Pmult_Ppeak.csv, col=1, header=yes] Qmult=[file=Qmult_Qpeak.csv, col=1, header=yes] 
New Loadshape.PVSDGE npts=525600 minterval=1 mult=[file=PVGen1min.CSV,col=1, header=yes]

!*********Redirect newswitches.dss
New Line.Switch_4684857E_07570_1_07570$4684857E_ Phases=3 bus1=4684857E_07570_1_07570.1.2.3 bus2=4684857E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS0159_07570_1$PS0159_07570 Phases=3 bus1=PS0159_07570_1.1.2.3 bus2=PS0159_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_396520E_07570$396520E_07570_1 Phases=3 bus1=396520E_07570.1.2.3 bus2=396520E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS3196_07570$PS3196_07570_1 Phases=3 bus1=PS3196_07570.1.2.3 bus2=PS3196_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1982266E_07570$1982266E_07570_1 Phases=3 bus1=1982266E_07570.1.2.3 bus2=1982266E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10035_07570_1$BF10035_07570 Phases=3 bus1=BF10035_07570_1.1.2.3 bus2=BF10035_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1466999E_07570$1466999E_07570_1 Phases=2 bus1=1466999E_07570.1.2 bus2=1466999E_07570_1.1.2 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5403124-2_07570$P5403124_F_0757 Phases=2 bus1=P5403124-2_07570.1.2 bus2=P5403124_F_07570.1.2 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4167122E_07570_1$4167122E_07570 Phases=3 bus1=4167122E_07570_1.1.2.3 bus2=4167122E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5403116-1_07570$P5403116-1_T_07 Phases=3 bus1=P5403116-1_07570.1.2.3 bus2=P5403116-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5403117-2_07570$P5403117_F_0757 Phases=3 bus1=P5403117-2_07570.1.2.3 bus2=P5403117_F_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4075856E_07570$4075856E_07570_1 Phases=3 bus1=4075856E_07570.1.2.3 bus2=4075856E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BS4839-1_07570_1$BS4839-1_07570 Phases=3 bus1=BS4839-1_07570_1.1.2.3 bus2=BS4839-1_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_B5372741-1_07570$B5372741_F_0757 Phases=3 bus1=B5372741-1_07570.1.2.3 bus2=B5372741_F_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5372742-1_07570$P5372742-1_T_07 Phases=3 bus1=P5372742-1_07570.1.2.3 bus2=P5372742-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4026120E_07570$4026120E_07570_1 Phases=3 bus1=4026120E_07570.1.2.3 bus2=4026120E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS1361_07570$PS1361_07570_1 Phases=3 bus1=PS1361_07570.1.2.3 bus2=PS1361_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS1360_07570_1$PS1360_07570 Phases=3 bus1=PS1360_07570_1.1.2.3 bus2=PS1360_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_451688E_07570$451688E_07570_1 Phases=3 bus1=451688E_07570.1.2.3 bus2=451688E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1851917ET1_07570$1851917ET1_0757 Phases=3 bus1=1851917ET1_07570.1.2.3 bus2=1851917ET1_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1851917E_07570_1$1851917E_07570 Phases=3 bus1=1851917E_07570_1.1.2.3 bus2=1851917E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_30591990_07570_1$30591990_07570 Phases=3 bus1=30591990_07570_1.1.2.3 bus2=30591990_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5411969-1_07570$P5411969-1_T_07 Phases=3 bus1=P5411969-1_07570.1.2.3 bus2=P5411969-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_30592000_07570$30592000_07570_1 Phases=3 bus1=30592000_07570.1.2.3 bus2=30592000_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5411968-1_07570$P5411968-1_T_07 Phases=3 bus1=P5411968-1_07570.1.2.3 bus2=P5411968-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5456297-1_07570$P5456297_F_0757 Phases=2 bus1=P5456297-1_07570.1.2 bus2=P5456297_F_07570.1.2 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS0218_07570_1$PS0218_07570 Phases=3 bus1=PS0218_07570_1.1.2.3 bus2=PS0218_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10803_07570$BF10803_07570_1 Phases=3 bus1=BF10803_07570.1.2.3 bus2=BF10803_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10042_07570_1$BF10042_07570 Phases=2 bus1=BF10042_07570_1.1.2 bus2=BF10042_07570.1.2 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_451697ET1_07570_1$451697ET1_0757 Phases=3 bus1=451697ET1_07570_1.1.2.3 bus2=451697ET1_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10048_07570$BF10048_07570_1 Phases=3 bus1=BF10048_07570.1.2.3 bus2=BF10048_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_RCS1676_07570$RCS1676_07570_1 Phases=3 bus1=RCS1676_07570.1.2.3 bus2=RCS1676_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10809_07570_1$BF10809_07570 Phases=3 bus1=BF10809_07570_1.1.2.3 bus2=BF10809_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1275318E_07570_1$1275318E_07570 Phases=3 bus1=1275318E_07570_1.1.2.3 bus2=1275318E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4477578E_07570$4477578E_07570_1 Phases=3 bus1=4477578E_07570.1.2.3 bus2=4477578E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5504009-1_07570$P5504009-1_T_07 Phases=3 bus1=P5504009-1_07570.1.2.3 bus2=P5504009-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_RCS1359_07570$RCS1359_07570_1 Phases=3 bus1=RCS1359_07570.1.2.3 bus2=RCS1359_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_703684E_07570_1$703684E_07570 Phases=3 bus1=703684E_07570_1.1.2.3 bus2=703684E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1475768E_07570_1$1475768E_07570 Phases=3 bus1=1475768E_07570_1.1.2.3 bus2=1475768E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10047_07570$BF10047_07570_1 Phases=3 bus1=BF10047_07570.1.2.3 bus2=BF10047_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1475773E_07570$1475773E_07570_1 Phases=3 bus1=1475773E_07570.1.2.3 bus2=1475773E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5476190-A_07570$P5476190-B_T_07 Phases=3 bus1=P5476190-A_07570.1.2.3 bus2=P5476190-B_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5476190-B_T_07570$P5476190-B_07 Phases=3 bus1=P5476190-B_T_07570.1.2.3 bus2=P5476190-B_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5476191-1_07570$P5476191-1_T_07 Phases=3 bus1=P5476191-1_07570.1.2.3 bus2=P5476191-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5476190-B_T_07570$P5476190-T_F_ Phases=3 bus1=P5476190-B_T_07570.1.2.3 bus2=P5476190-T_F_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS3195_07570$PS3195_07570_1 Phases=3 bus1=PS3195_07570.1.2.3 bus2=PS3195_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4226919ET_07570_1$4226919ET_0757 Phases=3 bus1=4226919ET_07570_1.1.2.3 bus2=4226919ET_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS1358_07570$PS1358_07570_1 Phases=3 bus1=PS1358_07570.1.2.3 bus2=PS1358_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1322481E_07570_1$1322481E_07570 Phases=3 bus1=1322481E_07570_1.1.2.3 bus2=1322481E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1322483E_07570_1$1322483E_07570 Phases=3 bus1=1322483E_07570_1.1.2.3 bus2=1322483E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4552980E_07570$4552980E_07570_1 Phases=3 bus1=4552980E_07570.1.2.3 bus2=4552980E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4368380E_07570$4368380E_07570_1 Phases=3 bus1=4368380E_07570.1.2.3 bus2=4368380E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5476178-1_07570$P5476178-1_T_07 Phases=3 bus1=P5476178-1_07570.1.2.3 bus2=P5476178-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5476182-1_07570$P5476182-1_T_07 Phases=3 bus1=P5476182-1_07570.1.2.3 bus2=P5476182-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4093TT1_07570$4093TT1_07570_1 Phases=3 bus1=4093TT1_07570.1.2.3 bus2=4093TT1_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PDRAR3129-D_07570_1$PDRAR3129-D_ Phases=3 bus1=PDRAR3129-D_07570_1.1.2.3 bus2=PDRAR3129-D_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PDRAR3129-B_07570$PDRAR3129-B_07 Phases=3 bus1=PDRAR3129-B_07570.1.2.3 bus2=PDRAR3129-B_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1799483E_07570_1$1799483E_07570 Phases=3 bus1=1799483E_07570_1.1.2.3 bus2=1799483E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1813457E_07570_1$1813457E_07570 Phases=3 bus1=1813457E_07570_1.1.2.3 bus2=1813457E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_601429E_07570$601429E_07570_1 Phases=3 bus1=601429E_07570.1.2.3 bus2=601429E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1807893E_07570$1807893E_07570_1 Phases=2 bus1=1807893E_07570.1.2 bus2=1807893E_07570_1.1.2 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_397389E_07570$397389E_07570_1 Phases=3 bus1=397389E_07570.1.2.3 bus2=397389E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10344_07570_1$BF10344_07570 Phases=3 bus1=BF10344_07570_1.1.2.3 bus2=BF10344_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS0079_07570$PS0079_07570_1 Phases=3 bus1=PS0079_07570.1.2.3 bus2=PS0079_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1813481E_07570_1$1813481E_07570 Phases=3 bus1=1813481E_07570_1.1.2.3 bus2=1813481E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4477596EP_07570$4477596EP_07570_ Phases=3 bus1=4477596EP_07570.1.2.3 bus2=4477596EP_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_153574993_07570_1$153574993_0757 Phases=3 bus1=153574993_07570_1.1.2.3 bus2=153574993_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5619191-1_07570$P5619191-1_T_07 Phases=3 bus1=P5619191-1_07570.1.2.3 bus2=P5619191-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10828_07570$BF10828_07570_1 Phases=3 bus1=BF10828_07570.1.2.3 bus2=BF10828_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10806_07570$BF10806_07570_1 Phases=3 bus1=BF10806_07570.1.2.3 bus2=BF10806_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS1357_07570$PS1357_07570_1 Phases=3 bus1=PS1357_07570.1.2.3 bus2=PS1357_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4354829E_07570_1$4354829E_07570 Phases=3 bus1=4354829E_07570_1.1.2.3 bus2=4354829E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_2090178E_07570_1$2090178E_07570 Phases=3 bus1=2090178E_07570_1.1.2.3 bus2=2090178E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5059072-1_07570$P5059072-1_T_07 Phases=3 bus1=P5059072-1_07570.1.2.3 bus2=P5059072-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_2270078EP1_07570$2270078EP1_0757 Phases=3 bus1=2270078EP1_07570.1.2.3 bus2=2270078EP1_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_140212299_07570_1$140212299_0757 Phases=3 bus1=140212299_07570_1.1.2.3 bus2=140212299_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5601317-1_07570$P5601317-1_T_07 Phases=3 bus1=P5601317-1_07570.1.2.3 bus2=P5601317-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10043_07570_1$BF10043_07570 Phases=3 bus1=BF10043_07570_1.1.2.3 bus2=BF10043_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_7957T_07570_1$7957T_07570 Phases=3 bus1=7957T_07570_1.1.2.3 bus2=7957T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4517778E_07570$4517778E_07570_1 Phases=3 bus1=4517778E_07570.1.2.3 bus2=4517778E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_703650E_07570$703650E_07570_1 Phases=3 bus1=703650E_07570.1.2.3 bus2=703650E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10816_07570_1$BF10816_07570 Phases=3 bus1=BF10816_07570_1.1.2.3 bus2=BF10816_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_1275932E_07570$1275932E_07570_1 Phases=3 bus1=1275932E_07570.1.2.3 bus2=1275932E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4416893E_07570_1$4416893E_07570 Phases=3 bus1=4416893E_07570_1.1.2.3 bus2=4416893E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5504304-1_07570$P5504304-1_T_07 Phases=3 bus1=P5504304-1_07570.1.2.3 bus2=P5504304-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4416894E_07570_1$4416894E_07570 Phases=3 bus1=4416894E_07570_1.1.2.3 bus2=4416894E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5618240-1_07570$P5618240-1_T_07 Phases=3 bus1=P5618240-1_07570.1.2.3 bus2=P5618240-1_T_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_PS1364_07570_1$PS1364_07570 Phases=3 bus1=PS1364_07570_1.1.2.3 bus2=PS1364_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10829_07570$BF10829_07570_1 Phases=3 bus1=BF10829_07570.1.2.3 bus2=BF10829_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_2164875E_07570_1$2164875E_07570 Phases=3 bus1=2164875E_07570_1.1.2.3 bus2=2164875E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4250691E_07570$4250691E_07570_1 Phases=3 bus1=4250691E_07570.1.2.3 bus2=4250691E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_410193E_07570_1$410193E_07570 Phases=3 bus1=410193E_07570_1.1.2.3 bus2=410193E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10038_07570$BF10038_07570_1 Phases=3 bus1=BF10038_07570.1.2.3 bus2=BF10038_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_392069E_07570_1$392069E_07570 Phases=3 bus1=392069E_07570_1.1.2.3 bus2=392069E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10041_07570$BF10041_07570_1 Phases=3 bus1=BF10041_07570.1.2.3 bus2=BF10041_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4416897E_07570_1$4416897E_07570 Phases=2 bus1=4416897E_07570_1.1.3 bus2=4416897E_07570.1.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5504308-2_07570$P5504308_F_0757 Phases=2 bus1=P5504308-2_07570.1.3 bus2=P5504308_F_07570.1.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5504308_F_07570$P5504308-1_0757 Phases=2 bus1=P5504308_F_07570.1.3 bus2=P5504308-1_07570.1.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5586101-2_07570$P5586101_F_0757 Phases=2 bus1=P5586101-2_07570.1.3 bus2=P5586101_F_07570.1.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10039_07570$BF10039_07570_1 Phases=3 bus1=BF10039_07570.1.2.3 bus2=BF10039_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10040_07570_1$BF10040_07570 Phases=2 bus1=BF10040_07570_1.1.2 bus2=BF10040_07570.1.2 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4226561E_07570_1$4226561E_07570 Phases=3 bus1=4226561E_07570_1.1.2.3 bus2=4226561E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10036_07570_1$BF10036_07570 Phases=2 bus1=BF10036_07570_1.1.3 bus2=BF10036_07570.1.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4122963E_07570_1$4122963E_07570 Phases=3 bus1=4122963E_07570_1.1.2.3 bus2=4122963E_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5393566-1_07570$P5393566_F_0757 Phases=3 bus1=P5393566-1_07570.1.2.3 bus2=P5393566_F_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_4130804E_07570$4130804E_07570_1 Phases=3 bus1=4130804E_07570.1.2.3 bus2=4130804E_07570_1.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_P5393567-1_07570$P5393567_F_0757 Phases=3 bus1=P5393567-1_07570.1.2.3 bus2=P5393567_F_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0
New Line.Switch_BF10561_07570_1$BF10561_07570 Phases=3 bus1=BF10561_07570_1.1.2.3 bus2=BF10561_07570.1.2.3 Switch = y r1 = 1e-4 x1 =0  r0 =1e-4 x0 = 0 c1 =0 c0 = 0

!*********Redirect Recloser.dss
New Line.RAR3129_07570_1$RAR3129_07570 bus1=RAR3129_07570_1.1.2.3 bus2=RAR3129_07570.1.2.3 Phases=3 Switch = n r1 = 1e-4 x1 =0 r0 =1e-4 x0 = 0 c1 =0 c0 = 0 enabled=True

!*********Redirect newtransformers.dss
New Transformer.1123341E phases=3 wdg=1 bus=1123341E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_1123341E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.1123342E phases=3 wdg=1 bus=1123342E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_1123342E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.1223308E phases=3 wdg=1 bus=1223308E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_1223308E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.1254458E phases=3 wdg=1 bus=1254458E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_1254458E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.1254567E phases=3 wdg=1 bus=1254567E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_1254567E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.12546T phases=3 wdg=1 bus=12546T_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_12546T_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=63
New Transformer.1299702E phases=3 wdg=1 bus=1299702E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_1299702E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.1340496E_07570$1340496E_T_0757-1 phases=3 wdg=1 bus=1340496E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_1340496E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.1406528E_07570$1406528E_T_0757-1 phases=3 wdg=1 bus=1406528E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_1406528E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.1406609E phases=3 wdg=1 bus=1406609E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_1406609E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.1406796E phases=3 wdg=1 bus=1406796E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_1406796E_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.1434873E phases=3 wdg=1 bus=1434873E_07570.1.2.3 conn=wye kv=12.00 kVA=5 wdg=2 bus=X_1434873E_T_07570.1.2.3 kv=0.48 kVA=5 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=7
New Transformer.1475348E phases=3 wdg=1 bus=1475348E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_1475348E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=63
New Transformer.1475350E phases=3 wdg=1 bus=1475350E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_1475350E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.1507174E phases=3 wdg=1 bus=1507174E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_1507174E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.1636824E phases=3 wdg=1 bus=1636824E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_1636824E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=21
New Transformer.1636825E phases=3 wdg=1 bus=1636825E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_1636825E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.1636876E phases=3 wdg=1 bus=1636876E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_1636876E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.022 %noloadloss=.3221 XHL=1.707 emerghkva=14
New Transformer.1763646E phases=3 wdg=1 bus=1763646E_07570.1.2.3 conn=wye kv=12.00 kVA=5 wdg=2 bus=X_1763646E_T_07570.1.2.3 kv=0.48 kVA=5 %loadloss=1.022 %noloadloss=.3221 XHL=1.707 emerghkva=7
New Transformer.1763673E_07570$1763673E_T_0757-1 phases=3 wdg=1 bus=1763673E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_1763673E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.1763996E phases=3 wdg=1 bus=1763996E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_1763996E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.1807630E phases=3 wdg=1 bus=1807630E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_1807630E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=21
New Transformer.1807754E phases=3 wdg=1 bus=1807754E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_1807754E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.1807861E phases=3 wdg=1 bus=1807861E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_1807861E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.1807862E phases=3 wdg=1 bus=1807862E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_1807862E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=63
New Transformer.1807900E_07570$1807900E_T_0757-1 phases=3 wdg=1 bus=1807900E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_1807900E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.1813456E_07570$1813456E_T_0757-1 phases=3 wdg=1 bus=1813456E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_1813456E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.1813486E_07570$1813486E_T_0757-1 phases=3 wdg=1 bus=1813486E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_1813486E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.1851663E_07570$1851663E_T_0757-1 phases=3 wdg=1 bus=1851663E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_1851663E_T_07570.1.2.3 kv=0.416 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.1898793E phases=1 wdg=1 bus=1898793E_07570.1.2 conn=delta kv=12.00 kVA=10 wdg=2 bus=X_1898793E_T_07570.1 kv=0.24 kVA=10 %loadloss=1.022 %noloadloss=.3221 XHL=1.707 emerghkva=14
New Transformer.1943316E_07570$1943316E_T_0757-1 phases=3 wdg=1 bus=1943316E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_1943316E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.1982073E_07570$1982073E_T_0757-1 phases=3 wdg=1 bus=1982073E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_1982073E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.1982078E_07570$1982078E_T_0757-1 phases=3 wdg=1 bus=1982078E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_1982078E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.1982110E phases=3 wdg=1 bus=1982110E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_1982110E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=21
New Transformer.1982177E_07570$1982177E_T_0757-1 phases=3 wdg=1 bus=1982177E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_1982177E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.1982290E phases=3 wdg=1 bus=1982290E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_1982290E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.022 %noloadloss=.3221 XHL=1.707 emerghkva=14
New Transformer.1982338E_07570$1982338E_T_0757-1 phases=3 wdg=1 bus=1982338E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_1982338E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.2024837E_07570$2024837E_T_0757-1 phases=3 wdg=1 bus=2024837E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_2024837E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.2024846E_07570$2024846E_T_0757-1 phases=3 wdg=1 bus=2024846E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2024846E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.2093101E_07570$2093101E_T_0757-1 phases=1 wdg=1 bus=2093101E_07570.1.2 conn=delta kv=12.00 kVA=30 wdg=2 bus=X_2093101E_T_07570.1 kv=0.240 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.2093143E_07570$2093143E_T_0757-1 phases=3 wdg=1 bus=2093143E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2093143E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.2111258E_07570$2111258E_T_0757-1 phases=3 wdg=1 bus=2111258E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_2111258E_T_07570.1.2.3 kv=0.416 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.2125310E_07570$2125310E_T_0757-1 phases=3 wdg=1 bus=2125310E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_2125310E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.2138543E phases=3 wdg=1 bus=2138543E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_2138543E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.2163006E_07570$2163006E_T_0757-1 phases=3 wdg=1 bus=2163006E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2163006E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.2164704E phases=3 wdg=1 bus=2164704E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_2164704E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=21
New Transformer.2197942E phases=3 wdg=1 bus=2197942E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_2197942E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.2198214E_07570$2198214E_T_0757-1 phases=3 wdg=1 bus=2198214E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_2198214E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.2212593E phases=3 wdg=1 bus=2212593E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_2212593E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.2212993E_07570$2212993E_T_0757-1 phases=3 wdg=1 bus=2212993E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2212993E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.2229829E phases=3 wdg=1 bus=2229829E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2229829E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.2253642E phases=3 wdg=1 bus=2253642E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_2253642E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.022 %noloadloss=.3221 XHL=1.707 emerghkva=14
New Transformer.2253647E phases=3 wdg=1 bus=2253647E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_2253647E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.2272786E phases=3 wdg=1 bus=2272786E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2272786E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.2281906ED phases=3 wdg=1 bus=2281906ED_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_2281906ED_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.2286962E phases=3 wdg=1 bus=2286962E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_2286962E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=21
New Transformer.2288841E_07570$2288841E_T_0757-1 phases=3 wdg=1 bus=2288841E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2288841E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.2288847E_07570$2288847E_T_0757-1 phases=3 wdg=1 bus=2288847E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_2288847E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.2331043E_07570$2331043E_T_0757-1 phases=3 wdg=1 bus=2331043E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_2331043E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.2331624E phases=3 wdg=1 bus=2331624E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_2331624E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.392078E phases=3 wdg=1 bus=392078E_07570.1.2.3 conn=wye kv=12.00 kVA=5 wdg=2 bus=X_392078E_T_07570.1.2.3 kv=0.48 kVA=5 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=7
New Transformer.396528E phases=3 wdg=1 bus=396528E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_396528E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.397385E_07570$397385E_T_07570-1 phases=3 wdg=1 bus=397385E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_397385E_T_07570.1.2.3 kv=0.416 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.4001837E phases=3 wdg=1 bus=4001837E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_4001837E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=21
New Transformer.4002234E phases=3 wdg=1 bus=4002234E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4002234E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4026131E phases=3 wdg=1 bus=4026131E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_4026131E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.4026373E phases=3 wdg=1 bus=4026373E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4026373E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.4037849E phases=3 wdg=1 bus=4037849E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4037849E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.4067277E phases=3 wdg=1 bus=4067277E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4067277E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4067585E phases=3 wdg=1 bus=4067585E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_4067585E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=63
New Transformer.4075713E phases=3 wdg=1 bus=4075713E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4075713E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.409265E phases=3 wdg=1 bus=409265E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_409265E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.4097786E phases=3 wdg=1 bus=4097786E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4097786E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4099096E phases=3 wdg=1 bus=4099096E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4099096E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.4099100E_07570$4099100E_T_0757-1 phases=3 wdg=1 bus=4099100E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4099100E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.4099194E phases=3 wdg=1 bus=4099194E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4099194E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4130912E phases=3 wdg=1 bus=4130912E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4130912E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.4130913E phases=3 wdg=1 bus=4130913E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_4130913E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.4167349E phases=3 wdg=1 bus=4167349E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4167349E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4180602E phases=3 wdg=1 bus=4180602E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4180602E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.4210436E phases=3 wdg=1 bus=4210436E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_4210436E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=63
New Transformer.4214587E phases=3 wdg=1 bus=4214587E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4214587E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4214689E phases=3 wdg=1 bus=4214689E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4214689E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4214799E phases=3 wdg=1 bus=4214799E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4214799E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4226560E phases=3 wdg=1 bus=4226560E_07570.1.2.3 conn=wye kv=12.00 kVA=35 wdg=2 bus=X_4226560E_T_07570.1.2.3 kv=0.48 kVA=35 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=49
New Transformer.4227069E_07570$4227069E_T_0757-1 phases=3 wdg=1 bus=4227069E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4227069E_T_07570.1.2.3 kv=0.416 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4251734E phases=3 wdg=1 bus=4251734E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4251734E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.4252648E phases=3 wdg=1 bus=4252648E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_4252648E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=63
New Transformer.4274192E phases=3 wdg=1 bus=4274192E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4274192E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.4274405E phases=3 wdg=1 bus=4274405E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_4274405E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.4276440E_07570$4276440E_T_0757-1 phases=3 wdg=1 bus=4276440E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4276440E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.4276441E phases=3 wdg=1 bus=4276441E_07570.1.2.3 conn=wye kv=12.00 kVA=38 wdg=2 bus=X_4276441E_T_07570.1.2.3 kv=0.48 kVA=38 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=53.2
New Transformer.4276446E phases=3 wdg=1 bus=4276446E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4276446E_T_07570.1.2.3 kv=0.48 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.4289368E_07570$4289368E_T_0757-1 phases=3 wdg=1 bus=4289368E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4289368E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.4289382E phases=3 wdg=1 bus=4289382E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_4289382E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=21
New Transformer.4296072E phases=3 wdg=1 bus=4296072E_07570.1.2.3 conn=wye kv=12.00 kVA=68 wdg=2 bus=X_4296072E_T_07570.1.2.3 kv=0.48 kVA=68 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=95.2
New Transformer.4316552ET phases=3 wdg=1 bus=4316552ET_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_4316552ET_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.4340701E_07570$4340701E_T_0757-1 phases=3 wdg=1 bus=4340701E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4340701E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.4342612E phases=3 wdg=1 bus=4342612E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4342612E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4354639E_07570$4354639E_T_0757-1 phases=3 wdg=1 bus=4354639E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4354639E_T_07570.1.2.3 kv=0.416 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4354747E phases=3 wdg=1 bus=4354747E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4354747E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4354805E_07570$4354805E_T_0757-1 phases=3 wdg=1 bus=4354805E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4354805E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.4362819E phases=3 wdg=1 bus=4362819E_07570.1.2.3 conn=wye kv=12.00 kVA=35 wdg=2 bus=X_4362819E_T_07570.1.2.3 kv=0.48 kVA=35 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=49
New Transformer.4362820E phases=3 wdg=1 bus=4362820E_07570.1.2.3 conn=wye kv=12.00 kVA=38 wdg=2 bus=X_4362820E_T_07570.1.2.3 kv=0.48 kVA=38 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=53.2
New Transformer.4362821E phases=3 wdg=1 bus=4362821E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4362821E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.4362828E phases=3 wdg=1 bus=4362828E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4362828E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4362829E phases=3 wdg=1 bus=4362829E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4362829E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4362834E phases=3 wdg=1 bus=4362834E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4362834E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4362842E phases=1 wdg=1 bus=4362842E_07570.1.3 conn=delta kv=12.00 kVA=10 wdg=2 bus=X_4362842E_T_07570.3 kv=0.24 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.4363394E_07570$4363394E_T_0757-1 phases=3 wdg=1 bus=4363394E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4363394E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.4363729E_07570$4363729E_T_0757-1 phases=3 wdg=1 bus=4363729E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4363729E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.4364055E_07570$4364055E_T_0757-1 phases=3 wdg=1 bus=4364055E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4364055E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.4368157E phases=3 wdg=1 bus=4368157E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_4368157E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=21
New Transformer.4368160E phases=3 wdg=1 bus=4368160E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_4368160E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=63
New Transformer.4368161E phases=3 wdg=1 bus=4368161E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4368161E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.4368171E phases=3 wdg=1 bus=4368171E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_4368171E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.022 %noloadloss=.3221 XHL=1.707 emerghkva=14
New Transformer.4368659E phases=3 wdg=1 bus=4368659E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4368659E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4368660E phases=3 wdg=1 bus=4368660E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4368660E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4368661E phases=3 wdg=1 bus=4368661E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4368661E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4368663E phases=3 wdg=1 bus=4368663E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4368663E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4368667E phases=3 wdg=1 bus=4368667E_07570_1.1.2.3 conn=wye kv=12.00 kVA=125 wdg=2 bus=X_4368667E_T_07570.1.2.3 kv=0.48 kVA=125 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=175
New Transformer.4368668E phases=3 wdg=1 bus=4368668E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4368668E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4368670E phases=3 wdg=1 bus=4368670E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_4368670E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=63
New Transformer.4419220E_07570$4419220E_T_0757-1 phases=3 wdg=1 bus=4419220E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_4419220E_T_07570.1.2.3 kv=0.416 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.4477301E_07570$4477301E_T_0757-1 phases=3 wdg=1 bus=4477301E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4477301E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.4477501E phases=3 wdg=1 bus=4477501E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4477501E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4505903E_07570$4505903E_T_0757-1 phases=3 wdg=1 bus=4505903E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4505903E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.451201E phases=3 wdg=1 bus=451201E_07570.1.2.3 conn=wye kv=12.00 kVA=38 wdg=2 bus=X_451201E_T_07570.1.2.3 kv=0.48 kVA=38 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=53.2
New Transformer.4520469E phases=3 wdg=1 bus=4520469E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_4520469E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.4540498E_07570$4540498E_T_0757-1 phases=3 wdg=1 bus=4540498E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4540498E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.4540721E phases=3 wdg=1 bus=4540721E_07570.1.2.3 conn=wye kv=12.00 kVA=88 wdg=2 bus=X_4540721E_T_07570.1.2.3 kv=0.48 kVA=88 %loadloss=0.715 %noloadloss=.173 XHL=1.845 emerghkva=123.2
New Transformer.4540960E phases=3 wdg=1 bus=4540960E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4540960E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4540963E_07570$4540963E_T_0757-1 phases=3 wdg=1 bus=4540963E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4540963E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.4552976E_07570$4552976E_T_0757-1 phases=3 wdg=1 bus=4552976E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4552976E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.4552982E_07570$4552982E_T_0757-1 phases=3 wdg=1 bus=4552982E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4552982E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.4553227E phases=3 wdg=1 bus=4553227E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4553227E_T_07570.1.2.3 kv=0.48 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.4553228E phases=3 wdg=1 bus=4553228E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_4553228E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=21
New Transformer.4553230E phases=3 wdg=1 bus=4553230E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_4553230E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.022 %noloadloss=.3221 XHL=1.707 emerghkva=14
New Transformer.4553233E phases=3 wdg=1 bus=4553233E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_4553233E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=21
New Transformer.4553236E_07570$4553236E_T_0757-1 phases=3 wdg=1 bus=4553236E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4553236E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.4553240E_07570$4553240E_T_0757-1 phases=3 wdg=1 bus=4553240E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4553240E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.4587530E phases=3 wdg=1 bus=4587530E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_4587530E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=21
New Transformer.458811E_07570$458811E_T_07570-1 phases=3 wdg=1 bus=458811E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_458811E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.4629401E_07570$4629401E_T_0757-1 phases=3 wdg=1 bus=4629401E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4629401E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.4632239E phases=3 wdg=1 bus=4632239E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_4632239E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.4632241E phases=3 wdg=1 bus=4632241E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4632241E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.4632242E phases=3 wdg=1 bus=4632242E_07570.1.2.3 conn=wye kv=12.00 kVA=38 wdg=2 bus=X_4632242E_T_07570.1.2.3 kv=0.48 kVA=38 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=53.2
New Transformer.4632244E phases=3 wdg=1 bus=4632244E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4632244E_T_07570.1.2.3 kv=0.48 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.4658388E phases=3 wdg=1 bus=4658388E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_4658388E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.4659046E_07570$4659046E_T_0757-1 phases=3 wdg=1 bus=4659046E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4659046E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.4659047E_07570$4659047E_T_0757-1 phases=3 wdg=1 bus=4659047E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4659047E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.4661652E_07570$4661652E_T_0757-1 phases=3 wdg=1 bus=4661652E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4661652E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.4661656E_07570$4661656E_T_0757-1 phases=3 wdg=1 bus=4661656E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_4661656E_T_07570.1.2.3 kv=0.416 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.4669184E phases=3 wdg=1 bus=4669184E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4669184E_T_07570.1.2.3 kv=0.48 kVA=20 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=28
New Transformer.4671820E phases=3 wdg=1 bus=4671820E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_4671820E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.4683170E_07570$4683170E_T_0757-1 phases=3 wdg=1 bus=4683170E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_4683170E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.4693T_07570$4693T_T_07570-1 phases=3 wdg=1 bus=4693T_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_4693T_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.4694280E phases=3 wdg=1 bus=4694280E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4694280E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.4694481E_07570$4694481E_T_0757-1 phases=3 wdg=1 bus=4694481E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_4694481E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.4695030E phases=3 wdg=1 bus=4695030E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4695030E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.4696734E phases=3 wdg=1 bus=4696734E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_4696734E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.4699729E phases=3 wdg=1 bus=4699729E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_4699729E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=63
New Transformer.4699730E phases=3 wdg=1 bus=4699730E_07570.1.2.3 conn=wye kv=12.00 kVA=45 wdg=2 bus=X_4699730E_T_07570.1.2.3 kv=0.48 kVA=45 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=63
New Transformer.4699736E_07570$4699736E_T_0757-1 phases=3 wdg=1 bus=4699736E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_4699736E_T_07570.1.2.3 kv=0.416 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.4699954E phases=3 wdg=1 bus=4699954E_07570.1.2.3 conn=wye kv=12.00 kVA=100 wdg=2 bus=X_4699954E_T_07570.1.2.3 kv=0.48 kVA=100 %loadloss=0.715 %noloadloss=.173 XHL=1.845 emerghkva=140
New Transformer.4699973E_07570$4699973E_T_0757-1 phases=3 wdg=1 bus=4699973E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4699973E_T_07570.1.2.3 kv=0.416 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4700044E phases=3 wdg=1 bus=4700044E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_4700044E_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.4700177E phases=3 wdg=1 bus=4700177E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_4700177E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.4700793E phases=3 wdg=1 bus=4700793E_07570.1.2.3 conn=wye kv=12.00 kVA=112 wdg=2 bus=X_4700793E_T_07570.1.2.3 kv=0.48 kVA=112 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=156.8
New Transformer.4705526E phases=3 wdg=1 bus=4705526E_07570.1.2.3 conn=wye kv=12.00 kVA=38 wdg=2 bus=X_4705526E_T_07570.1.2.3 kv=0.48 kVA=38 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=53.2
New Transformer.4705656E phases=3 wdg=1 bus=4705656E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_4705656E_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.4772512E_07570$4772512E_T_0757-1 phases=3 wdg=1 bus=4772512E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_4772512E_T_07570.1.2.3 kv=0.416 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.4772513E phases=3 wdg=1 bus=4772513E_07570.1.2.3 conn=wye kv=12.00 kVA=225 wdg=2 bus=X_4772513E_T_07570.1.2.3 kv=0.48 kVA=225 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=315
New Transformer.4780491E phases=3 wdg=1 bus=4780491E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_4780491E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.4784743E phases=3 wdg=1 bus=4784743E_07570.1.2.3 conn=wye kv=12.00 kVA=125 wdg=2 bus=X_4784743E_T_07570.1.2.3 kv=0.48 kVA=125 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=175
New Transformer.546390E phases=3 wdg=1 bus=546390E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_546390E_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.591841E_07570$591841E_T_07570-1 phases=3 wdg=1 bus=591841E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_591841E_T_07570.1.2.3 kv=0.416 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.744577E phases=3 wdg=1 bus=744577E_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_744577E_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.749 %noloadloss=.171 XHL=1.773 emerghkva=105
New Transformer.744583E phases=3 wdg=1 bus=744583E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_744583E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.755716E phases=1 wdg=1 bus=755716E_07570.1.2 conn=delta kv=12.00 kVA=38 wdg=2 bus=X_755716E_T_07570.1 kv=0.24 kVA=38 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=53.2
New Transformer.765919E phases=3 wdg=1 bus=765919E_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_765919E_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.766011E phases=3 wdg=1 bus=766011E_07570.1.2.3 conn=wye kv=12.00 kVA=10 wdg=2 bus=X_766011E_T_07570.1.2.3 kv=0.48 kVA=10 %loadloss=1.153 %noloadloss=.318 XHL=1.888 emerghkva=14
New Transformer.7954T phases=3 wdg=1 bus=7954T_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_7954T_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.808076E_07570$808076E_T_07570-1 phases=3 wdg=1 bus=808076E_07570.1.2.3 conn=wye kv=12.00 kVA=20 wdg=2 bus=X_808076E_T_07570.1.2.3 kv=0.416 kVA=20 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=28
New Transformer.837633E phases=3 wdg=1 bus=837633E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_837633E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.837903E_07570$837903E_T_07570-1 phases=3 wdg=1 bus=837903E_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_837903E_T_07570.1.2.3 kv=0.416 kVA=50 %loadloss=0.7380 %noloadloss=.1987 XHL=1.7532 emerghkva=70
New Transformer.850250E_07570$850250E_T_07570-1 phases=1 wdg=1 bus=850250E_07570.1.2 conn=delta kv=12.00 kVA=30 wdg=2 bus=X_850250E_T_07570.1 kv=0.240 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.936059E phases=3 wdg=1 bus=936059E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_936059E_T_07570.1.2.3 kv=0.48 kVA=30 %loadloss=0.831 %noloadloss=.219 XHL=1.686 emerghkva=42
New Transformer.974388E_07570$974388E_T_07570-1 phases=3 wdg=1 bus=974388E_07570.1.2.3 conn=wye kv=12.00 kVA=30 wdg=2 bus=X_974388E_T_07570.1.2.3 kv=0.416 kVA=30 %loadloss=0.7221 %noloadloss=.2423 XHL=1.5158 emerghkva=42
New Transformer.974521E phases=3 wdg=1 bus=974521E_07570.1.2.3 conn=wye kv=12.00 kVA=15 wdg=2 bus=X_974521E_T_07570.1.2.3 kv=0.48 kVA=15 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=21
New Transformer.B5372741 phases=3 wdg=1 bus=B5372741_F_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_B5372741_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.P5059072-1_T_07570$P5059072_T_-1 phases=3 wdg=1 bus=P5059072-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_P5059072_T_07570.1.2.3 kv=0.416 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.P5372742 phases=3 wdg=1 bus=P5372742-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_P5372742_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.P5393566 phases=3 wdg=1 bus=P5393566_F_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_P5393566_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.P5393567 phases=3 wdg=1 bus=P5393567_F_07570.1.2.3 conn=wye kv=12.00 kVA=50 wdg=2 bus=X_P5393567_T_07570.1.2.3 kv=0.48 kVA=50 %loadloss=0.811 %noloadloss=.184 XHL=1.765 emerghkva=70
New Transformer.P5403116 phases=3 wdg=1 bus=P5403116-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_P5403116_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.P5403117 phases=3 wdg=1 bus=P5403117_F_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_P5403117_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.P5403124 phases=1 wdg=1 bus=P5403124_F_07570.1.2 conn=delta kv=12.00 kVA=25 wdg=2 bus=X_P5403124_T_07570.1 kv=0.24 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.P5411968 phases=3 wdg=1 bus=P5411968-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=75 wdg=2 bus=X_P5411968_T_07570.1.2.3 kv=0.48 kVA=75 %loadloss=0.7578 %noloadloss=.1348 XHL=2.41 emerghkva=105
New Transformer.P5411969 phases=3 wdg=1 bus=P5411969-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_P5411969_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.P5456297 phases=1 wdg=1 bus=P5456297_F_07570.1.2 conn=delta kv=12.00 kVA=25 wdg=2 bus=X_P5456297_T_07570.1 kv=0.24 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35
New Transformer.P5476178-1_T_07570$P5476178_T_-1 phases=3 wdg=1 bus=P5476178-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_P5476178_T_07570.1.2.3 kv=0.416 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.P5476182-1_T_07570$P5476182_T_-1 phases=3 wdg=1 bus=P5476182-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=300 wdg=2 bus=X_P5476182_T_07570.1.2.3 kv=0.416 kVA=300 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=420
New Transformer.P5476190 phases=3 wdg=1 bus=P5476190-T_F_07570.1.2.3 conn=wye kv=12.00 kVA=300 wdg=2 bus=X_P5476190_T_07570.1.2.3 kv=0.48 kVA=300 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=420
New Transformer.P5476191 phases=3 wdg=1 bus=P5476191-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=150 wdg=2 bus=X_P5476191_T_07570.1.2.3 kv=0.48 kVA=150 %loadloss=0.6991 %noloadloss=.2298 XHL=3 emerghkva=210
New Transformer.P5504009 phases=3 wdg=1 bus=P5504009-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=500 wdg=2 bus=X_P5504009_T_07570.1.2.3 kv=0.48 kVA=500 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=700
New Transformer.P5504304 phases=3 wdg=1 bus=P5504304-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=750 wdg=2 bus=X_P5504304_T_07570.1.2.3 kv=0.48 kVA=750 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=1050
New Transformer.P5504308 phases=1 wdg=1 bus=P5504308_F_07570.1.3 conn=delta kv=12.00 kVA=25 wdg=2 bus=X_P5504308_T_07570.3 kv=0.24 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.P5586101 phases=1 wdg=1 bus=P5586101_F_07570.1.3 conn=delta kv=12.00 kVA=25 wdg=2 bus=X_P5586101_T_07570.3 kv=0.24 kVA=25 %loadloss=1.008 %noloadloss=.230 XHL=1.803 emerghkva=35
New Transformer.P5590213 phases=3 wdg=1 bus=P5590213_07570.1.2.3 conn=wye kv=12.00 kVA=1000 wdg=2 bus=X_P5590213_T_07570.1.2.3 kv=0.48 kVA=1000 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=1400
New Transformer.P5601317-1_T_07570$P5601317_T_-1 phases=3 wdg=1 bus=P5601317-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=300 wdg=2 bus=X_P5601317_T_07570.1.2.3 kv=0.416 kVA=300 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=420
New Transformer.P5618240 phases=3 wdg=1 bus=P5618240-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=300 wdg=2 bus=X_P5618240_T_07570.1.2.3 kv=0.48 kVA=300 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=420
New Transformer.P5619191 phases=3 wdg=1 bus=P5619191-1_T_07570.1.2.3 conn=wye kv=12.00 kVA=500 wdg=2 bus=X_P5619191_T_07570.1.2.3 kv=0.48 kVA=500 %loadloss=0.6887 %noloadloss=.1627 XHL=3.7349 emerghkva=700
New Transformer.X10382E phases=1 wdg=1 bus=X10382E_07570.1.2 conn=delta kv=12.00 kVA=15 wdg=2 bus=X_X10382E_T_07570.1 kv=0.24 kVA=15 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=21
New Transformer.X15001E phases=3 wdg=1 bus=X15001E_07570.1.2.3 conn=wye kv=12.00 kVA=25 wdg=2 bus=X_X15001E_T_07570.1.2.3 kv=0.48 kVA=25 %loadloss=0.7639 %noloadloss=.0851 XHL=2.1 emerghkva=35

!*********Redirect newsecondaries.dss
New Line.SL_4214689E-ABC-1_1 phases=3 bus1=X_4214689E_T_07570.1.2.3 bus2=X_4214689E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4214689E-ABC-1_2 phases=3 bus1=X_4214689E_T_07570.1.2.3 bus2=X_4214689E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4214689E-ABC-1_3 phases=3 bus1=X_4214689E_T_07570.1.2.3 bus2=X_4214689E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5504308-C-1_1 phases=1 bus1=X_P5504308_T_07570.3 bus2=X_P5504308_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5504308-C-1_2 phases=1 bus1=X_P5504308_T_07570.3 bus2=X_P5504308_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5504308-C-1_3 phases=1 bus1=X_P5504308_T_07570.3 bus2=X_P5504308_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4671820E-ABC-1_1 phases=3 bus1=X_4671820E_T_07570.1.2.3 bus2=X_4671820E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4671820E-ABC-1_2 phases=3 bus1=X_4671820E_T_07570.1.2.3 bus2=X_4671820E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4671820E-ABC-1_3 phases=3 bus1=X_4671820E_T_07570.1.2.3 bus2=X_4671820E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4067277E-ABC-1_1 phases=3 bus1=X_4067277E_T_07570.1.2.3 bus2=X_4067277E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4553233E-ABC-1_1 phases=3 bus1=X_4553233E_T_07570.1.2.3 bus2=X_4553233E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4553233E-ABC-1_2 phases=3 bus1=X_4553233E_T_07570.1.2.3 bus2=X_4553233E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4130912E-ABC-1_1 phases=3 bus1=X_4130912E_T_07570.1.2.3 bus2=X_4130912E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4130912E-ABC-1_2 phases=3 bus1=X_4130912E_T_07570.1.2.3 bus2=X_4130912E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4130912E-ABC-1_3 phases=3 bus1=X_4130912E_T_07570.1.2.3 bus2=X_4130912E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362834E-ABC-1_1 phases=3 bus1=X_4362834E_T_07570.1.2.3 bus2=X_4362834E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4362828E-ABC-1_1 phases=3 bus1=X_4362828E_T_07570.1.2.3 bus2=X_4362828E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362828E-ABC-1_2 phases=3 bus1=X_4362828E_T_07570.1.2.3 bus2=X_4362828E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362828E-ABC-1_3 phases=3 bus1=X_4362828E_T_07570.1.2.3 bus2=X_4362828E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2331624E-ABC-1_1 phases=3 bus1=X_2331624E_T_07570.1.2.3 bus2=X_2331624E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_2212593E-ABC-1_1 phases=3 bus1=X_2212593E_T_07570.1.2.3 bus2=X_2212593E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_2212593E-ABC-1_2 phases=3 bus1=X_2212593E_T_07570.1.2.3 bus2=X_2212593E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1507174E-ABC-1_1 phases=3 bus1=X_1507174E_T_07570.1.2.3 bus2=X_1507174E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1475350E-ABC-1_1 phases=3 bus1=X_1475350E_T_07570.1.2.3 bus2=X_1475350E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1475350E-ABC-1_2 phases=3 bus1=X_1475350E_T_07570.1.2.3 bus2=X_1475350E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1475350E-ABC-1_3 phases=3 bus1=X_1475350E_T_07570.1.2.3 bus2=X_1475350E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4700177E-ABC-1_1 phases=3 bus1=X_4700177E_T_07570.1.2.3 bus2=X_4700177E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4700177E-ABC-1_2 phases=3 bus1=X_4700177E_T_07570.1.2.3 bus2=X_4700177E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4784743E-ABC-1_1 phases=3 bus1=X_4784743E_T_07570.1.2.3 bus2=X_4784743E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4784743E-ABC-1_2 phases=3 bus1=X_4784743E_T_07570.1.2.3 bus2=X_4784743E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_2272786E-ABC-1_1 phases=3 bus1=X_2272786E_T_07570.1.2.3 bus2=X_2272786E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2272786E-ABC-1_2 phases=3 bus1=X_2272786E_T_07570.1.2.3 bus2=X_2272786E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4274192E-ABC-1_1 phases=3 bus1=X_4274192E_T_07570.1.2.3 bus2=X_4274192E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1763996E-ABC-1_1 phases=3 bus1=X_1763996E_T_07570.1.2.3 bus2=X_1763996E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1763996E-ABC-1_2 phases=3 bus1=X_1763996E_T_07570.1.2.3 bus2=X_1763996E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_850250E_07570$850250E_T_07570-1-A-1_1 phases=1 bus1=X_850250E_T_07570.1 bus2=X_850250E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_850250E_07570$850250E_T_07570-1-A-1_2 phases=1 bus1=X_850250E_T_07570.1 bus2=X_850250E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1763673E_07570$1763673E_T_0757-1-A-1_1 phases=1 bus1=X_1763673E_T_07570.1 bus2=X_1763673E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1763673E_07570$1763673E_T_0757-1-B-1_1 phases=1 bus1=X_1763673E_T_07570.2 bus2=X_1763673E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1763673E_07570$1763673E_T_0757-1-C-1_1 phases=1 bus1=X_1763673E_T_07570.3 bus2=X_1763673E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4705526E-ABC-1_1 phases=3 bus1=X_4705526E_T_07570.1.2.3 bus2=X_4705526E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4705526E-ABC-1_2 phases=3 bus1=X_4705526E_T_07570.1.2.3 bus2=X_4705526E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4705526E-ABC-1_3 phases=3 bus1=X_4705526E_T_07570.1.2.3 bus2=X_4705526E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4705526E-ABC-1_4 phases=3 bus1=X_4705526E_T_07570.1.2.3 bus2=X_4705526E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5403124-A-1_1 phases=1 bus1=X_P5403124_T_07570.1 bus2=X_P5403124_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5403124-A-1_2 phases=1 bus1=X_P5403124_T_07570.1 bus2=X_P5403124_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5403124-A-1_3 phases=1 bus1=X_P5403124_T_07570.1 bus2=X_P5403124_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-A-1_1 phases=1 bus1=X_P5601317_T_07570.1 bus2=X_P5601317_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-A-1_2 phases=1 bus1=X_P5601317_T_07570.1 bus2=X_P5601317_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-A-1_3 phases=1 bus1=X_P5601317_T_07570.1 bus2=X_P5601317_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-A-1_4 phases=1 bus1=X_P5601317_T_07570.1 bus2=X_P5601317_T_07570_SLD_4.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-A-1_5 phases=1 bus1=X_P5601317_T_07570.1 bus2=X_P5601317_T_07570_SLD_5.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-B-1_1 phases=1 bus1=X_P5601317_T_07570.2 bus2=X_P5601317_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-B-1_2 phases=1 bus1=X_P5601317_T_07570.2 bus2=X_P5601317_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-B-1_3 phases=1 bus1=X_P5601317_T_07570.2 bus2=X_P5601317_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-B-1_4 phases=1 bus1=X_P5601317_T_07570.2 bus2=X_P5601317_T_07570_SLD_4.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-B-1_5 phases=1 bus1=X_P5601317_T_07570.2 bus2=X_P5601317_T_07570_SLD_5.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-C-1_1 phases=1 bus1=X_P5601317_T_07570.3 bus2=X_P5601317_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-C-1_2 phases=1 bus1=X_P5601317_T_07570.3 bus2=X_P5601317_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-C-1_3 phases=1 bus1=X_P5601317_T_07570.3 bus2=X_P5601317_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-C-1_4 phases=1 bus1=X_P5601317_T_07570.3 bus2=X_P5601317_T_07570_SLD_4.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5601317-1_T_07570$P5601317_T_-1-C-1_5 phases=1 bus1=X_P5601317_T_07570.3 bus2=X_P5601317_T_07570_SLD_5.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772513E-ABC-1_1 phases=3 bus1=X_4772513E_T_07570.1.2.3 bus2=X_4772513E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4772513E-ABC-1_2 phases=3 bus1=X_4772513E_T_07570.1.2.3 bus2=X_4772513E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4772513E-ABC-1_3 phases=3 bus1=X_4772513E_T_07570.1.2.3 bus2=X_4772513E_T_07570_SLD_3.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4002234E-ABC-1_1 phases=3 bus1=X_4002234E_T_07570.1.2.3 bus2=X_4002234E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4553236E_07570$4553236E_T_0757-1-A-1_1 phases=1 bus1=X_4553236E_T_07570.1 bus2=X_4553236E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4553236E_07570$4553236E_T_0757-1-B-1_1 phases=1 bus1=X_4553236E_T_07570.2 bus2=X_4553236E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4553236E_07570$4553236E_T_0757-1-C-1_1 phases=1 bus1=X_4553236E_T_07570.3 bus2=X_4553236E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4210436E-ABC-1_1 phases=3 bus1=X_4210436E_T_07570.1.2.3 bus2=X_4210436E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4210436E-ABC-1_2 phases=3 bus1=X_4210436E_T_07570.1.2.3 bus2=X_4210436E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4210436E-ABC-1_3 phases=3 bus1=X_4210436E_T_07570.1.2.3 bus2=X_4210436E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4210436E-ABC-1_4 phases=3 bus1=X_4210436E_T_07570.1.2.3 bus2=X_4210436E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4210436E-ABC-1_5 phases=3 bus1=X_4210436E_T_07570.1.2.3 bus2=X_4210436E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_936059E-ABC-1_1 phases=3 bus1=X_936059E_T_07570.1.2.3 bus2=X_936059E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_936059E-ABC-1_2 phases=3 bus1=X_936059E_T_07570.1.2.3 bus2=X_936059E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_936059E-ABC-1_3 phases=3 bus1=X_936059E_T_07570.1.2.3 bus2=X_936059E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4553228E-ABC-1_1 phases=3 bus1=X_4553228E_T_07570.1.2.3 bus2=X_4553228E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4553228E-ABC-1_2 phases=3 bus1=X_4553228E_T_07570.1.2.3 bus2=X_4553228E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2197942E-ABC-1_1 phases=3 bus1=X_2197942E_T_07570.1.2.3 bus2=X_2197942E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4695030E-ABC-1_1 phases=3 bus1=X_4695030E_T_07570.1.2.3 bus2=X_4695030E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4694280E-ABC-1_1 phases=3 bus1=X_4694280E_T_07570.1.2.3 bus2=X_4694280E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1807900E_07570$1807900E_T_0757-1-A-1_1 phases=1 bus1=X_1807900E_T_07570.1 bus2=X_1807900E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1807900E_07570$1807900E_T_0757-1-B-1_1 phases=1 bus1=X_1807900E_T_07570.2 bus2=X_1807900E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1807900E_07570$1807900E_T_0757-1-C-1_1 phases=1 bus1=X_1807900E_T_07570.3 bus2=X_1807900E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1340496E_07570$1340496E_T_0757-1-A-1_1 phases=1 bus1=X_1340496E_T_07570.1 bus2=X_1340496E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1340496E_07570$1340496E_T_0757-1-B-1_1 phases=1 bus1=X_1340496E_T_07570.2 bus2=X_1340496E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1340496E_07570$1340496E_T_0757-1-C-1_1 phases=1 bus1=X_1340496E_T_07570.3 bus2=X_1340496E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1636824E-ABC-1_1 phases=3 bus1=X_1636824E_T_07570.1.2.3 bus2=X_1636824E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1636824E-ABC-1_2 phases=3 bus1=X_1636824E_T_07570.1.2.3 bus2=X_1636824E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1982338E_07570$1982338E_T_0757-1-A-1_1 phases=1 bus1=X_1982338E_T_07570.1 bus2=X_1982338E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982338E_07570$1982338E_T_0757-1-B-1_1 phases=1 bus1=X_1982338E_T_07570.2 bus2=X_1982338E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982338E_07570$1982338E_T_0757-1-C-1_1 phases=1 bus1=X_1982338E_T_07570.3 bus2=X_1982338E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4362819E-ABC-1_1 phases=3 bus1=X_4362819E_T_07570.1.2.3 bus2=X_4362819E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362819E-ABC-1_2 phases=3 bus1=X_4362819E_T_07570.1.2.3 bus2=X_4362819E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362819E-ABC-1_3 phases=3 bus1=X_4362819E_T_07570.1.2.3 bus2=X_4362819E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362819E-ABC-1_4 phases=3 bus1=X_4362819E_T_07570.1.2.3 bus2=X_4362819E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4505903E_07570$4505903E_T_0757-1-A-1_1 phases=1 bus1=X_4505903E_T_07570.1 bus2=X_4505903E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4505903E_07570$4505903E_T_0757-1-B-1_1 phases=1 bus1=X_4505903E_T_07570.2 bus2=X_4505903E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4505903E_07570$4505903E_T_0757-1-C-1_1 phases=1 bus1=X_4505903E_T_07570.3 bus2=X_4505903E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4368659E-ABC-1_1 phases=3 bus1=X_4368659E_T_07570.1.2.3 bus2=X_4368659E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4180602E-ABC-1_1 phases=3 bus1=X_4180602E_T_07570.1.2.3 bus2=X_4180602E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4180602E-ABC-1_2 phases=3 bus1=X_4180602E_T_07570.1.2.3 bus2=X_4180602E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1763646E-ABC-1_1 phases=3 bus1=X_1763646E_T_07570.1.2.3 bus2=X_1763646E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4477501E-ABC-1_1 phases=3 bus1=X_4477501E_T_07570.1.2.3 bus2=X_4477501E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4477501E-ABC-1_2 phases=3 bus1=X_4477501E_T_07570.1.2.3 bus2=X_4477501E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4477501E-ABC-1_3 phases=3 bus1=X_4477501E_T_07570.1.2.3 bus2=X_4477501E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699973E_07570$4699973E_T_0757-1-A-1_1 phases=1 bus1=X_4699973E_T_07570.1 bus2=X_4699973E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699973E_07570$4699973E_T_0757-1-A-1_2 phases=1 bus1=X_4699973E_T_07570.1 bus2=X_4699973E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699973E_07570$4699973E_T_0757-1-B-1_1 phases=1 bus1=X_4699973E_T_07570.2 bus2=X_4699973E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699973E_07570$4699973E_T_0757-1-B-1_2 phases=1 bus1=X_4699973E_T_07570.2 bus2=X_4699973E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699973E_07570$4699973E_T_0757-1-C-1_1 phases=1 bus1=X_4699973E_T_07570.3 bus2=X_4699973E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699973E_07570$4699973E_T_0757-1-C-1_2 phases=1 bus1=X_4699973E_T_07570.3 bus2=X_4699973E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4540721E-ABC-1_1 phases=3 bus1=X_4540721E_T_07570.1.2.3 bus2=X_4540721E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5403116-ABC-1_1 phases=3 bus1=X_P5403116_T_07570.1.2.3 bus2=X_P5403116_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5403116-ABC-1_2 phases=3 bus1=X_P5403116_T_07570.1.2.3 bus2=X_P5403116_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1982073E_07570$1982073E_T_0757-1-A-1_1 phases=1 bus1=X_1982073E_T_07570.1 bus2=X_1982073E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982073E_07570$1982073E_T_0757-1-B-1_1 phases=1 bus1=X_1982073E_T_07570.2 bus2=X_1982073E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982073E_07570$1982073E_T_0757-1-C-1_1 phases=1 bus1=X_1982073E_T_07570.3 bus2=X_1982073E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4099194E-ABC-1_1 phases=3 bus1=X_4099194E_T_07570.1.2.3 bus2=X_4099194E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4658388E-ABC-1_1 phases=3 bus1=X_4658388E_T_07570.1.2.3 bus2=X_4658388E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4658388E-ABC-1_2 phases=3 bus1=X_4658388E_T_07570.1.2.3 bus2=X_4658388E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4477301E_07570$4477301E_T_0757-1-A-1_1 phases=1 bus1=X_4477301E_T_07570.1 bus2=X_4477301E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4477301E_07570$4477301E_T_0757-1-B-1_1 phases=1 bus1=X_4477301E_T_07570.2 bus2=X_4477301E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4477301E_07570$4477301E_T_0757-1-C-1_1 phases=1 bus1=X_4477301E_T_07570.3 bus2=X_4477301E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4780491E-ABC-1_1 phases=3 bus1=X_4780491E_T_07570.1.2.3 bus2=X_4780491E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_458811E_07570$458811E_T_07570-1-A-1_1 phases=1 bus1=X_458811E_T_07570.1 bus2=X_458811E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_458811E_07570$458811E_T_07570-1-B-1_1 phases=1 bus1=X_458811E_T_07570.2 bus2=X_458811E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_458811E_07570$458811E_T_07570-1-C-1_1 phases=1 bus1=X_458811E_T_07570.3 bus2=X_458811E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4552982E_07570$4552982E_T_0757-1-A-1_1 phases=1 bus1=X_4552982E_T_07570.1 bus2=X_4552982E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4552982E_07570$4552982E_T_0757-1-B-1_1 phases=1 bus1=X_4552982E_T_07570.2 bus2=X_4552982E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4552982E_07570$4552982E_T_0757-1-C-1_1 phases=1 bus1=X_4552982E_T_07570.3 bus2=X_4552982E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_766011E-ABC-1_1 phases=3 bus1=X_766011E_T_07570.1.2.3 bus2=X_766011E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2093143E_07570$2093143E_T_0757-1-A-1_1 phases=1 bus1=X_2093143E_T_07570.1 bus2=X_2093143E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2093143E_07570$2093143E_T_0757-1-B-1_1 phases=1 bus1=X_2093143E_T_07570.2 bus2=X_2093143E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2093143E_07570$2093143E_T_0757-1-C-1_1 phases=1 bus1=X_2093143E_T_07570.3 bus2=X_2093143E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4540498E_07570$4540498E_T_0757-1-A-1_1 phases=1 bus1=X_4540498E_T_07570.1 bus2=X_4540498E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4540498E_07570$4540498E_T_0757-1-B-1_1 phases=1 bus1=X_4540498E_T_07570.2 bus2=X_4540498E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4540498E_07570$4540498E_T_0757-1-C-1_1 phases=1 bus1=X_4540498E_T_07570.3 bus2=X_4540498E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4368160E-ABC-1_1 phases=3 bus1=X_4368160E_T_07570.1.2.3 bus2=X_4368160E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368160E-ABC-1_2 phases=3 bus1=X_4368160E_T_07570.1.2.3 bus2=X_4368160E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368160E-ABC-1_3 phases=3 bus1=X_4368160E_T_07570.1.2.3 bus2=X_4368160E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368160E-ABC-1_4 phases=3 bus1=X_4368160E_T_07570.1.2.3 bus2=X_4368160E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368160E-ABC-1_5 phases=3 bus1=X_4368160E_T_07570.1.2.3 bus2=X_4368160E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_837633E-ABC-1_1 phases=3 bus1=X_837633E_T_07570.1.2.3 bus2=X_837633E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_837633E-ABC-1_2 phases=3 bus1=X_837633E_T_07570.1.2.3 bus2=X_837633E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_837633E-ABC-1_3 phases=3 bus1=X_837633E_T_07570.1.2.3 bus2=X_837633E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_X15001E-ABC-1_1 phases=3 bus1=X_X15001E_T_07570.1.2.3 bus2=X_X15001E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_X15001E-ABC-1_2 phases=3 bus1=X_X15001E_T_07570.1.2.3 bus2=X_X15001E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_X15001E-ABC-1_3 phases=3 bus1=X_X15001E_T_07570.1.2.3 bus2=X_X15001E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2286962E-ABC-1_1 phases=3 bus1=X_2286962E_T_07570.1.2.3 bus2=X_2286962E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2286962E-ABC-1_2 phases=3 bus1=X_2286962E_T_07570.1.2.3 bus2=X_2286962E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_744583E-ABC-1_1 phases=3 bus1=X_744583E_T_07570.1.2.3 bus2=X_744583E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_744583E-ABC-1_2 phases=3 bus1=X_744583E_T_07570.1.2.3 bus2=X_744583E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_744583E-ABC-1_3 phases=3 bus1=X_744583E_T_07570.1.2.3 bus2=X_744583E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4659046E_07570$4659046E_T_0757-1-A-1_1 phases=1 bus1=X_4659046E_T_07570.1 bus2=X_4659046E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661652E_07570$4661652E_T_0757-1-A-1_1 phases=1 bus1=X_4661652E_T_07570.1 bus2=X_4661652E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661652E_07570$4661652E_T_0757-1-B-1_1 phases=1 bus1=X_4661652E_T_07570.2 bus2=X_4661652E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661652E_07570$4661652E_T_0757-1-C-1_1 phases=1 bus1=X_4661652E_T_07570.3 bus2=X_4661652E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4001837E-ABC-1_1 phases=3 bus1=X_4001837E_T_07570.1.2.3 bus2=X_4001837E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4001837E-ABC-1_2 phases=3 bus1=X_4001837E_T_07570.1.2.3 bus2=X_4001837E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4289382E-ABC-1_1 phases=3 bus1=X_4289382E_T_07570.1.2.3 bus2=X_4289382E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4289382E-ABC-1_2 phases=3 bus1=X_4289382E_T_07570.1.2.3 bus2=X_4289382E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-A-1_1 phases=1 bus1=X_P5476178_T_07570.1 bus2=X_P5476178_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-A-1_2 phases=1 bus1=X_P5476178_T_07570.1 bus2=X_P5476178_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-A-1_3 phases=1 bus1=X_P5476178_T_07570.1 bus2=X_P5476178_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-B-1_1 phases=1 bus1=X_P5476178_T_07570.2 bus2=X_P5476178_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-B-1_2 phases=1 bus1=X_P5476178_T_07570.2 bus2=X_P5476178_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-B-1_3 phases=1 bus1=X_P5476178_T_07570.2 bus2=X_P5476178_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-C-1_1 phases=1 bus1=X_P5476178_T_07570.3 bus2=X_P5476178_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-C-1_2 phases=1 bus1=X_P5476178_T_07570.3 bus2=X_P5476178_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476178-1_T_07570$P5476178_T_-1-C-1_3 phases=1 bus1=X_P5476178_T_07570.3 bus2=X_P5476178_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4632242E-ABC-1_1 phases=3 bus1=X_4632242E_T_07570.1.2.3 bus2=X_4632242E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632242E-ABC-1_2 phases=3 bus1=X_4632242E_T_07570.1.2.3 bus2=X_4632242E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632242E-ABC-1_3 phases=3 bus1=X_4632242E_T_07570.1.2.3 bus2=X_4632242E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632242E-ABC-1_4 phases=3 bus1=X_4632242E_T_07570.1.2.3 bus2=X_4632242E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368670E-ABC-1_1 phases=3 bus1=X_4368670E_T_07570.1.2.3 bus2=X_4368670E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368670E-ABC-1_2 phases=3 bus1=X_4368670E_T_07570.1.2.3 bus2=X_4368670E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368670E-ABC-1_3 phases=3 bus1=X_4368670E_T_07570.1.2.3 bus2=X_4368670E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368670E-ABC-1_4 phases=3 bus1=X_4368670E_T_07570.1.2.3 bus2=X_4368670E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368670E-ABC-1_5 phases=3 bus1=X_4368670E_T_07570.1.2.3 bus2=X_4368670E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368668E-ABC-1_1 phases=3 bus1=X_4368668E_T_07570.1.2.3 bus2=X_4368668E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368668E-ABC-1_2 phases=3 bus1=X_4368668E_T_07570.1.2.3 bus2=X_4368668E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368668E-ABC-1_3 phases=3 bus1=X_4368668E_T_07570.1.2.3 bus2=X_4368668E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-A-1_1 phases=1 bus1=X_4661656E_T_07570.1 bus2=X_4661656E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-A-1_2 phases=1 bus1=X_4661656E_T_07570.1 bus2=X_4661656E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-A-1_3 phases=1 bus1=X_4661656E_T_07570.1 bus2=X_4661656E_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-B-1_1 phases=1 bus1=X_4661656E_T_07570.2 bus2=X_4661656E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-B-1_2 phases=1 bus1=X_4661656E_T_07570.2 bus2=X_4661656E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-B-1_3 phases=1 bus1=X_4661656E_T_07570.2 bus2=X_4661656E_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-C-1_1 phases=1 bus1=X_4661656E_T_07570.3 bus2=X_4661656E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-C-1_2 phases=1 bus1=X_4661656E_T_07570.3 bus2=X_4661656E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4661656E_07570$4661656E_T_0757-1-C-1_3 phases=1 bus1=X_4661656E_T_07570.3 bus2=X_4661656E_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1807861E-ABC-1_1 phases=3 bus1=X_1807861E_T_07570.1.2.3 bus2=X_1807861E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807861E-ABC-1_2 phases=3 bus1=X_1807861E_T_07570.1.2.3 bus2=X_1807861E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807861E-ABC-1_3 phases=3 bus1=X_1807861E_T_07570.1.2.3 bus2=X_1807861E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5393566-ABC-1_1 phases=3 bus1=X_P5393566_T_07570.1.2.3 bus2=X_P5393566_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5393566-ABC-1_2 phases=3 bus1=X_P5393566_T_07570.1.2.3 bus2=X_P5393566_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5393566-ABC-1_3 phases=3 bus1=X_P5393566_T_07570.1.2.3 bus2=X_P5393566_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1254567E-ABC-1_1 phases=3 bus1=X_1254567E_T_07570.1.2.3 bus2=X_1254567E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4289368E_07570$4289368E_T_0757-1-A-1_1 phases=1 bus1=X_4289368E_T_07570.1 bus2=X_4289368E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4289368E_07570$4289368E_T_0757-1-B-1_1 phases=1 bus1=X_4289368E_T_07570.2 bus2=X_4289368E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4289368E_07570$4289368E_T_0757-1-C-1_1 phases=1 bus1=X_4289368E_T_07570.3 bus2=X_4289368E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4669184E-ABC-1_1 phases=3 bus1=X_4669184E_T_07570.1.2.3 bus2=X_4669184E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4669184E-ABC-1_2 phases=3 bus1=X_4669184E_T_07570.1.2.3 bus2=X_4669184E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1434873E-ABC-1_1 phases=3 bus1=X_1434873E_T_07570.1.2.3 bus2=X_1434873E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_974521E-ABC-1_1 phases=3 bus1=X_974521E_T_07570.1.2.3 bus2=X_974521E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_974521E-ABC-1_2 phases=3 bus1=X_974521E_T_07570.1.2.3 bus2=X_974521E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4540963E_07570$4540963E_T_0757-1-A-1_1 phases=1 bus1=X_4540963E_T_07570.1 bus2=X_4540963E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4540963E_07570$4540963E_T_0757-1-B-1_1 phases=1 bus1=X_4540963E_T_07570.2 bus2=X_4540963E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4540963E_07570$4540963E_T_0757-1-C-1_1 phases=1 bus1=X_4540963E_T_07570.3 bus2=X_4540963E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4368663E-ABC-1_1 phases=3 bus1=X_4368663E_T_07570.1.2.3 bus2=X_4368663E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368663E-ABC-1_2 phases=3 bus1=X_4368663E_T_07570.1.2.3 bus2=X_4368663E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368663E-ABC-1_3 phases=3 bus1=X_4368663E_T_07570.1.2.3 bus2=X_4368663E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276440E_07570$4276440E_T_0757-1-A-1_1 phases=1 bus1=X_4276440E_T_07570.1 bus2=X_4276440E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4276440E_07570$4276440E_T_0757-1-B-1_1 phases=1 bus1=X_4276440E_T_07570.2 bus2=X_4276440E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4276440E_07570$4276440E_T_0757-1-C-1_1 phases=1 bus1=X_4276440E_T_07570.3 bus2=X_4276440E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4026131E-ABC-1_1 phases=3 bus1=X_4026131E_T_07570.1.2.3 bus2=X_4026131E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4354639E_07570$4354639E_T_0757-1-A-1_1 phases=1 bus1=X_4354639E_T_07570.1 bus2=X_4354639E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354639E_07570$4354639E_T_0757-1-A-1_2 phases=1 bus1=X_4354639E_T_07570.1 bus2=X_4354639E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354639E_07570$4354639E_T_0757-1-B-1_1 phases=1 bus1=X_4354639E_T_07570.2 bus2=X_4354639E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354639E_07570$4354639E_T_0757-1-B-1_2 phases=1 bus1=X_4354639E_T_07570.2 bus2=X_4354639E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354639E_07570$4354639E_T_0757-1-C-1_1 phases=1 bus1=X_4354639E_T_07570.3 bus2=X_4354639E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354639E_07570$4354639E_T_0757-1-C-1_2 phases=1 bus1=X_4354639E_T_07570.3 bus2=X_4354639E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4659046E_07570$4659046E_T_0757-1-B-1_1 phases=1 bus1=X_4659046E_T_07570.2 bus2=X_4659046E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4659046E_07570$4659046E_T_0757-1-C-1_1 phases=1 bus1=X_4659046E_T_07570.3 bus2=X_4659046E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4368157E-ABC-1_1 phases=3 bus1=X_4368157E_T_07570.1.2.3 bus2=X_4368157E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368157E-ABC-1_2 phases=3 bus1=X_4368157E_T_07570.1.2.3 bus2=X_4368157E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4252648E-ABC-1_1 phases=3 bus1=X_4252648E_T_07570.1.2.3 bus2=X_4252648E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4252648E-ABC-1_2 phases=3 bus1=X_4252648E_T_07570.1.2.3 bus2=X_4252648E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4252648E-ABC-1_3 phases=3 bus1=X_4252648E_T_07570.1.2.3 bus2=X_4252648E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4252648E-ABC-1_4 phases=3 bus1=X_4252648E_T_07570.1.2.3 bus2=X_4252648E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4252648E-ABC-1_5 phases=3 bus1=X_4252648E_T_07570.1.2.3 bus2=X_4252648E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_755716E-A-1_1 phases=1 bus1=X_755716E_T_07570.1 bus2=X_755716E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_755716E-A-1_2 phases=1 bus1=X_755716E_T_07570.1 bus2=X_755716E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_755716E-A-1_3 phases=1 bus1=X_755716E_T_07570.1 bus2=X_755716E_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_755716E-A-1_4 phases=1 bus1=X_755716E_T_07570.1 bus2=X_755716E_T_07570_SLD_4.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4316552ET-ABC-1_1 phases=3 bus1=X_4316552ET_T_07570.1.2.3 bus2=X_4316552ET_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4316552ET-ABC-1_2 phases=3 bus1=X_4316552ET_T_07570.1.2.3 bus2=X_4316552ET_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4553240E_07570$4553240E_T_0757-1-A-1_1 phases=1 bus1=X_4553240E_T_07570.1 bus2=X_4553240E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4553240E_07570$4553240E_T_0757-1-B-1_1 phases=1 bus1=X_4553240E_T_07570.2 bus2=X_4553240E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4553240E_07570$4553240E_T_0757-1-C-1_1 phases=1 bus1=X_4553240E_T_07570.3 bus2=X_4553240E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4553227E-ABC-1_1 phases=3 bus1=X_4553227E_T_07570.1.2.3 bus2=X_4553227E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4553227E-ABC-1_2 phases=3 bus1=X_4553227E_T_07570.1.2.3 bus2=X_4553227E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4553227E-ABC-1_3 phases=3 bus1=X_4553227E_T_07570.1.2.3 bus2=X_4553227E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4553227E-ABC-1_4 phases=3 bus1=X_4553227E_T_07570.1.2.3 bus2=X_4553227E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4553227E-ABC-1_5 phases=3 bus1=X_4553227E_T_07570.1.2.3 bus2=X_4553227E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4696734E-ABC-1_1 phases=3 bus1=X_4696734E_T_07570.1.2.3 bus2=X_4696734E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4696734E-ABC-1_2 phases=3 bus1=X_4696734E_T_07570.1.2.3 bus2=X_4696734E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-A-1_1 phases=1 bus1=X_4772512E_T_07570.1 bus2=X_4772512E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-A-1_2 phases=1 bus1=X_4772512E_T_07570.1 bus2=X_4772512E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-A-1_3 phases=1 bus1=X_4772512E_T_07570.1 bus2=X_4772512E_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-B-1_1 phases=1 bus1=X_4772512E_T_07570.2 bus2=X_4772512E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-B-1_2 phases=1 bus1=X_4772512E_T_07570.2 bus2=X_4772512E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-B-1_3 phases=1 bus1=X_4772512E_T_07570.2 bus2=X_4772512E_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-C-1_1 phases=1 bus1=X_4772512E_T_07570.3 bus2=X_4772512E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-C-1_2 phases=1 bus1=X_4772512E_T_07570.3 bus2=X_4772512E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4772512E_07570$4772512E_T_0757-1-C-1_3 phases=1 bus1=X_4772512E_T_07570.3 bus2=X_4772512E_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4362821E-ABC-1_1 phases=3 bus1=X_4362821E_T_07570.1.2.3 bus2=X_4362821E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362821E-ABC-1_2 phases=3 bus1=X_4362821E_T_07570.1.2.3 bus2=X_4362821E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362821E-ABC-1_3 phases=3 bus1=X_4362821E_T_07570.1.2.3 bus2=X_4362821E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2093101E_07570$2093101E_T_0757-1-A-1_1 phases=1 bus1=X_2093101E_T_07570.1 bus2=X_2093101E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2093101E_07570$2093101E_T_0757-1-A-1_2 phases=1 bus1=X_2093101E_T_07570.1 bus2=X_2093101E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4363394E_07570$4363394E_T_0757-1-A-1_1 phases=1 bus1=X_4363394E_T_07570.1 bus2=X_4363394E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4363394E_07570$4363394E_T_0757-1-B-1_1 phases=1 bus1=X_4363394E_T_07570.2 bus2=X_4363394E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4363394E_07570$4363394E_T_0757-1-C-1_1 phases=1 bus1=X_4363394E_T_07570.3 bus2=X_4363394E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2111258E_07570$2111258E_T_0757-1-A-1_1 phases=1 bus1=X_2111258E_T_07570.1 bus2=X_2111258E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2111258E_07570$2111258E_T_0757-1-A-1_2 phases=1 bus1=X_2111258E_T_07570.1 bus2=X_2111258E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2111258E_07570$2111258E_T_0757-1-B-1_1 phases=1 bus1=X_2111258E_T_07570.2 bus2=X_2111258E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2111258E_07570$2111258E_T_0757-1-B-1_2 phases=1 bus1=X_2111258E_T_07570.2 bus2=X_2111258E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2111258E_07570$2111258E_T_0757-1-C-1_1 phases=1 bus1=X_2111258E_T_07570.3 bus2=X_2111258E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2111258E_07570$2111258E_T_0757-1-C-1_2 phases=1 bus1=X_2111258E_T_07570.3 bus2=X_2111258E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982078E_07570$1982078E_T_0757-1-A-1_1 phases=1 bus1=X_1982078E_T_07570.1 bus2=X_1982078E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982078E_07570$1982078E_T_0757-1-B-1_1 phases=1 bus1=X_1982078E_T_07570.2 bus2=X_1982078E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982078E_07570$1982078E_T_0757-1-C-1_1 phases=1 bus1=X_1982078E_T_07570.3 bus2=X_1982078E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4364055E_07570$4364055E_T_0757-1-A-1_1 phases=1 bus1=X_4364055E_T_07570.1 bus2=X_4364055E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4364055E_07570$4364055E_T_0757-1-B-1_1 phases=1 bus1=X_4364055E_T_07570.2 bus2=X_4364055E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4364055E_07570$4364055E_T_0757-1-C-1_1 phases=1 bus1=X_4364055E_T_07570.3 bus2=X_4364055E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4226560E-ABC-1_1 phases=3 bus1=X_4226560E_T_07570.1.2.3 bus2=X_4226560E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4226560E-ABC-1_2 phases=3 bus1=X_4226560E_T_07570.1.2.3 bus2=X_4226560E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4226560E-ABC-1_3 phases=3 bus1=X_4226560E_T_07570.1.2.3 bus2=X_4226560E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4226560E-ABC-1_4 phases=3 bus1=X_4226560E_T_07570.1.2.3 bus2=X_4226560E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1406796E-ABC-1_1 phases=3 bus1=X_1406796E_T_07570.1.2.3 bus2=X_1406796E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1406796E-ABC-1_2 phases=3 bus1=X_1406796E_T_07570.1.2.3 bus2=X_1406796E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4553230E-ABC-1_1 phases=3 bus1=X_4553230E_T_07570.1.2.3 bus2=X_4553230E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4026373E-ABC-1_1 phases=3 bus1=X_4026373E_T_07570.1.2.3 bus2=X_4026373E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4026373E-ABC-1_2 phases=3 bus1=X_4026373E_T_07570.1.2.3 bus2=X_4026373E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632239E-ABC-1_1 phases=3 bus1=X_4632239E_T_07570.1.2.3 bus2=X_4632239E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5456297-A-1_1 phases=1 bus1=X_P5456297_T_07570.1 bus2=X_P5456297_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5456297-A-1_2 phases=1 bus1=X_P5456297_T_07570.1 bus2=X_P5456297_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5456297-A-1_3 phases=1 bus1=X_P5456297_T_07570.1 bus2=X_P5456297_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5372742-ABC-1_1 phases=3 bus1=X_P5372742_T_07570.1.2.3 bus2=X_P5372742_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_2024837E_07570$2024837E_T_0757-1-A-1_1 phases=1 bus1=X_2024837E_T_07570.1 bus2=X_2024837E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2024837E_07570$2024837E_T_0757-1-B-1_1 phases=1 bus1=X_2024837E_T_07570.2 bus2=X_2024837E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2024837E_07570$2024837E_T_0757-1-C-1_1 phases=1 bus1=X_2024837E_T_07570.3 bus2=X_2024837E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1851663E_07570$1851663E_T_0757-1-A-1_1 phases=1 bus1=X_1851663E_T_07570.1 bus2=X_1851663E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1851663E_07570$1851663E_T_0757-1-A-1_2 phases=1 bus1=X_1851663E_T_07570.1 bus2=X_1851663E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1851663E_07570$1851663E_T_0757-1-B-1_1 phases=1 bus1=X_1851663E_T_07570.2 bus2=X_1851663E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1851663E_07570$1851663E_T_0757-1-B-1_2 phases=1 bus1=X_1851663E_T_07570.2 bus2=X_1851663E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1851663E_07570$1851663E_T_0757-1-C-1_1 phases=1 bus1=X_1851663E_T_07570.3 bus2=X_1851663E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1851663E_07570$1851663E_T_0757-1-C-1_2 phases=1 bus1=X_1851663E_T_07570.3 bus2=X_1851663E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4362820E-ABC-1_1 phases=3 bus1=X_4362820E_T_07570.1.2.3 bus2=X_4362820E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362820E-ABC-1_2 phases=3 bus1=X_4362820E_T_07570.1.2.3 bus2=X_4362820E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362820E-ABC-1_3 phases=3 bus1=X_4362820E_T_07570.1.2.3 bus2=X_4362820E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362820E-ABC-1_4 phases=3 bus1=X_4362820E_T_07570.1.2.3 bus2=X_4362820E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4700793E-ABC-1_1 phases=3 bus1=X_4700793E_T_07570.1.2.3 bus2=X_4700793E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4700793E-ABC-1_2 phases=3 bus1=X_4700793E_T_07570.1.2.3 bus2=X_4700793E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4037849E-ABC-1_1 phases=3 bus1=X_4037849E_T_07570.1.2.3 bus2=X_4037849E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4037849E-ABC-1_2 phases=3 bus1=X_4037849E_T_07570.1.2.3 bus2=X_4037849E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4037849E-ABC-1_3 phases=3 bus1=X_4037849E_T_07570.1.2.3 bus2=X_4037849E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5618240-ABC-1_1 phases=3 bus1=X_P5618240_T_07570.1.2.3 bus2=X_P5618240_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5618240-ABC-1_2 phases=3 bus1=X_P5618240_T_07570.1.2.3 bus2=X_P5618240_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_B5372741-ABC-1_1 phases=3 bus1=X_B5372741_T_07570.1.2.3 bus2=X_B5372741_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_B5372741-ABC-1_2 phases=3 bus1=X_B5372741_T_07570.1.2.3 bus2=X_B5372741_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_B5372741-ABC-1_3 phases=3 bus1=X_B5372741_T_07570.1.2.3 bus2=X_B5372741_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2288841E_07570$2288841E_T_0757-1-A-1_1 phases=1 bus1=X_2288841E_T_07570.1 bus2=X_2288841E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2288841E_07570$2288841E_T_0757-1-B-1_1 phases=1 bus1=X_2288841E_T_07570.2 bus2=X_2288841E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2288841E_07570$2288841E_T_0757-1-C-1_1 phases=1 bus1=X_2288841E_T_07570.3 bus2=X_2288841E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2125310E_07570$2125310E_T_0757-1-A-1_1 phases=1 bus1=X_2125310E_T_07570.1 bus2=X_2125310E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2125310E_07570$2125310E_T_0757-1-B-1_1 phases=1 bus1=X_2125310E_T_07570.2 bus2=X_2125310E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2125310E_07570$2125310E_T_0757-1-C-1_1 phases=1 bus1=X_2125310E_T_07570.3 bus2=X_2125310E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_591841E_07570$591841E_T_07570-1-A-1_1 phases=1 bus1=X_591841E_T_07570.1 bus2=X_591841E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_591841E_07570$591841E_T_07570-1-A-1_2 phases=1 bus1=X_591841E_T_07570.1 bus2=X_591841E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_591841E_07570$591841E_T_07570-1-B-1_1 phases=1 bus1=X_591841E_T_07570.2 bus2=X_591841E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_591841E_07570$591841E_T_07570-1-B-1_2 phases=1 bus1=X_591841E_T_07570.2 bus2=X_591841E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_591841E_07570$591841E_T_07570-1-C-1_1 phases=1 bus1=X_591841E_T_07570.3 bus2=X_591841E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_591841E_07570$591841E_T_07570-1-C-1_2 phases=1 bus1=X_591841E_T_07570.3 bus2=X_591841E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476190-ABC-1_1 phases=3 bus1=X_P5476190_T_07570.1.2.3 bus2=X_P5476190_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5476190-ABC-1_2 phases=3 bus1=X_P5476190_T_07570.1.2.3 bus2=X_P5476190_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4587530E-ABC-1_1 phases=3 bus1=X_4587530E_T_07570.1.2.3 bus2=X_4587530E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4587530E-ABC-1_2 phases=3 bus1=X_4587530E_T_07570.1.2.3 bus2=X_4587530E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368171E-ABC-1_1 phases=3 bus1=X_4368171E_T_07570.1.2.3 bus2=X_4368171E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5411969-ABC-1_1 phases=3 bus1=X_P5411969_T_07570.1.2.3 bus2=X_P5411969_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5411969-ABC-1_2 phases=3 bus1=X_P5411969_T_07570.1.2.3 bus2=X_P5411969_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5476191-ABC-1_1 phases=3 bus1=X_P5476191_T_07570.1.2.3 bus2=X_P5476191_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5476191-ABC-1_2 phases=3 bus1=X_P5476191_T_07570.1.2.3 bus2=X_P5476191_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_837903E_07570$837903E_T_07570-1-A-1_1 phases=1 bus1=X_837903E_T_07570.1 bus2=X_837903E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_837903E_07570$837903E_T_07570-1-B-1_1 phases=1 bus1=X_837903E_T_07570.2 bus2=X_837903E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_837903E_07570$837903E_T_07570-1-C-1_1 phases=1 bus1=X_837903E_T_07570.3 bus2=X_837903E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_451201E-ABC-1_1 phases=3 bus1=X_451201E_T_07570.1.2.3 bus2=X_451201E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_451201E-ABC-1_2 phases=3 bus1=X_451201E_T_07570.1.2.3 bus2=X_451201E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_451201E-ABC-1_3 phases=3 bus1=X_451201E_T_07570.1.2.3 bus2=X_451201E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_451201E-ABC-1_4 phases=3 bus1=X_451201E_T_07570.1.2.3 bus2=X_451201E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-A-1_1 phases=1 bus1=X_4419220E_T_07570.1 bus2=X_4419220E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-A-1_2 phases=1 bus1=X_4419220E_T_07570.1 bus2=X_4419220E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-A-1_3 phases=1 bus1=X_4419220E_T_07570.1 bus2=X_4419220E_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-B-1_1 phases=1 bus1=X_4419220E_T_07570.2 bus2=X_4419220E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-B-1_2 phases=1 bus1=X_4419220E_T_07570.2 bus2=X_4419220E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-B-1_3 phases=1 bus1=X_4419220E_T_07570.2 bus2=X_4419220E_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-C-1_1 phases=1 bus1=X_4419220E_T_07570.3 bus2=X_4419220E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-C-1_2 phases=1 bus1=X_4419220E_T_07570.3 bus2=X_4419220E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4419220E_07570$4419220E_T_0757-1-C-1_3 phases=1 bus1=X_4419220E_T_07570.3 bus2=X_4419220E_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1636876E-ABC-1_1 phases=3 bus1=X_1636876E_T_07570.1.2.3 bus2=X_1636876E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2331043E_07570$2331043E_T_0757-1-A-1_1 phases=1 bus1=X_2331043E_T_07570.1 bus2=X_2331043E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2331043E_07570$2331043E_T_0757-1-B-1_1 phases=1 bus1=X_2331043E_T_07570.2 bus2=X_2331043E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2331043E_07570$2331043E_T_0757-1-C-1_1 phases=1 bus1=X_2331043E_T_07570.3 bus2=X_2331043E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2198214E_07570$2198214E_T_0757-1-A-1_1 phases=1 bus1=X_2198214E_T_07570.1 bus2=X_2198214E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2198214E_07570$2198214E_T_0757-1-B-1_1 phases=1 bus1=X_2198214E_T_07570.2 bus2=X_2198214E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2198214E_07570$2198214E_T_0757-1-C-1_1 phases=1 bus1=X_2198214E_T_07570.3 bus2=X_2198214E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_974388E_07570$974388E_T_07570-1-A-1_1 phases=1 bus1=X_974388E_T_07570.1 bus2=X_974388E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_974388E_07570$974388E_T_07570-1-B-1_1 phases=1 bus1=X_974388E_T_07570.2 bus2=X_974388E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_974388E_07570$974388E_T_07570-1-C-1_1 phases=1 bus1=X_974388E_T_07570.3 bus2=X_974388E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2164704E-ABC-1_1 phases=3 bus1=X_2164704E_T_07570.1.2.3 bus2=X_2164704E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2164704E-ABC-1_2 phases=3 bus1=X_2164704E_T_07570.1.2.3 bus2=X_2164704E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368660E-ABC-1_1 phases=3 bus1=X_4368660E_T_07570.1.2.3 bus2=X_4368660E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1475348E-ABC-1_1 phases=3 bus1=X_1475348E_T_07570.1.2.3 bus2=X_1475348E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1475348E-ABC-1_2 phases=3 bus1=X_1475348E_T_07570.1.2.3 bus2=X_1475348E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1475348E-ABC-1_3 phases=3 bus1=X_1475348E_T_07570.1.2.3 bus2=X_1475348E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1475348E-ABC-1_4 phases=3 bus1=X_1475348E_T_07570.1.2.3 bus2=X_1475348E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1475348E-ABC-1_5 phases=3 bus1=X_1475348E_T_07570.1.2.3 bus2=X_1475348E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4075713E-ABC-1_1 phases=3 bus1=X_4075713E_T_07570.1.2.3 bus2=X_4075713E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4075713E-ABC-1_2 phases=3 bus1=X_4075713E_T_07570.1.2.3 bus2=X_4075713E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4296072E-ABC-1_1 phases=3 bus1=X_4296072E_T_07570.1.2.3 bus2=X_4296072E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1254458E-ABC-1_1 phases=3 bus1=X_1254458E_T_07570.1.2.3 bus2=X_1254458E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1254458E-ABC-1_2 phases=3 bus1=X_1254458E_T_07570.1.2.3 bus2=X_1254458E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1254458E-ABC-1_3 phases=3 bus1=X_1254458E_T_07570.1.2.3 bus2=X_1254458E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1982290E-ABC-1_1 phases=3 bus1=X_1982290E_T_07570.1.2.3 bus2=X_1982290E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_546390E-ABC-1_1 phases=3 bus1=X_546390E_T_07570.1.2.3 bus2=X_546390E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_546390E-ABC-1_2 phases=3 bus1=X_546390E_T_07570.1.2.3 bus2=X_546390E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4342612E-ABC-1_1 phases=3 bus1=X_4342612E_T_07570.1.2.3 bus2=X_4342612E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4342612E-ABC-1_2 phases=3 bus1=X_4342612E_T_07570.1.2.3 bus2=X_4342612E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4342612E-ABC-1_3 phases=3 bus1=X_4342612E_T_07570.1.2.3 bus2=X_4342612E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1813486E_07570$1813486E_T_0757-1-A-1_1 phases=1 bus1=X_1813486E_T_07570.1 bus2=X_1813486E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1813486E_07570$1813486E_T_0757-1-B-1_1 phases=1 bus1=X_1813486E_T_07570.2 bus2=X_1813486E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1813486E_07570$1813486E_T_0757-1-C-1_1 phases=1 bus1=X_1813486E_T_07570.3 bus2=X_1813486E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2288847E_07570$2288847E_T_0757-1-A-1_1 phases=1 bus1=X_2288847E_T_07570.1 bus2=X_2288847E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2288847E_07570$2288847E_T_0757-1-B-1_1 phases=1 bus1=X_2288847E_T_07570.2 bus2=X_2288847E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2288847E_07570$2288847E_T_0757-1-C-1_1 phases=1 bus1=X_2288847E_T_07570.3 bus2=X_2288847E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2253642E-ABC-1_1 phases=3 bus1=X_2253642E_T_07570.1.2.3 bus2=X_2253642E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_397385E_07570$397385E_T_07570-1-A-1_1 phases=1 bus1=X_397385E_T_07570.1 bus2=X_397385E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_397385E_07570$397385E_T_07570-1-B-1_1 phases=1 bus1=X_397385E_T_07570.2 bus2=X_397385E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_397385E_07570$397385E_T_07570-1-C-1_1 phases=1 bus1=X_397385E_T_07570.3 bus2=X_397385E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4700044E-ABC-1_1 phases=3 bus1=X_4700044E_T_07570.1.2.3 bus2=X_4700044E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4700044E-ABC-1_2 phases=3 bus1=X_4700044E_T_07570.1.2.3 bus2=X_4700044E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4699730E-ABC-1_1 phases=3 bus1=X_4699730E_T_07570.1.2.3 bus2=X_4699730E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699730E-ABC-1_2 phases=3 bus1=X_4699730E_T_07570.1.2.3 bus2=X_4699730E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699730E-ABC-1_3 phases=3 bus1=X_4699730E_T_07570.1.2.3 bus2=X_4699730E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699730E-ABC-1_4 phases=3 bus1=X_4699730E_T_07570.1.2.3 bus2=X_4699730E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699730E-ABC-1_5 phases=3 bus1=X_4699730E_T_07570.1.2.3 bus2=X_4699730E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368661E-ABC-1_1 phases=3 bus1=X_4368661E_T_07570.1.2.3 bus2=X_4368661E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1223308E-ABC-1_1 phases=3 bus1=X_1223308E_T_07570.1.2.3 bus2=X_1223308E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1223308E-ABC-1_2 phases=3 bus1=X_1223308E_T_07570.1.2.3 bus2=X_1223308E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1223308E-ABC-1_3 phases=3 bus1=X_1223308E_T_07570.1.2.3 bus2=X_1223308E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4683170E_07570$4683170E_T_0757-1-A-1_1 phases=1 bus1=X_4683170E_T_07570.1 bus2=X_4683170E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4683170E_07570$4683170E_T_0757-1-B-1_1 phases=1 bus1=X_4683170E_T_07570.2 bus2=X_4683170E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4683170E_07570$4683170E_T_0757-1-C-1_1 phases=1 bus1=X_4683170E_T_07570.3 bus2=X_4683170E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699729E-ABC-1_1 phases=3 bus1=X_4699729E_T_07570.1.2.3 bus2=X_4699729E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699729E-ABC-1_2 phases=3 bus1=X_4699729E_T_07570.1.2.3 bus2=X_4699729E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699729E-ABC-1_3 phases=3 bus1=X_4699729E_T_07570.1.2.3 bus2=X_4699729E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699729E-ABC-1_4 phases=3 bus1=X_4699729E_T_07570.1.2.3 bus2=X_4699729E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699729E-ABC-1_5 phases=3 bus1=X_4699729E_T_07570.1.2.3 bus2=X_4699729E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4362829E-ABC-1_1 phases=3 bus1=X_4362829E_T_07570.1.2.3 bus2=X_4362829E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4099096E-ABC-1_1 phases=3 bus1=X_4099096E_T_07570.1.2.3 bus2=X_4099096E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4099096E-ABC-1_2 phases=3 bus1=X_4099096E_T_07570.1.2.3 bus2=X_4099096E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4099096E-ABC-1_3 phases=3 bus1=X_4099096E_T_07570.1.2.3 bus2=X_4099096E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2024846E_07570$2024846E_T_0757-1-A-1_1 phases=1 bus1=X_2024846E_T_07570.1 bus2=X_2024846E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2024846E_07570$2024846E_T_0757-1-B-1_1 phases=1 bus1=X_2024846E_T_07570.2 bus2=X_2024846E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2024846E_07570$2024846E_T_0757-1-C-1_1 phases=1 bus1=X_2024846E_T_07570.3 bus2=X_2024846E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982177E_07570$1982177E_T_0757-1-A-1_1 phases=1 bus1=X_1982177E_T_07570.1 bus2=X_1982177E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982177E_07570$1982177E_T_0757-1-B-1_1 phases=1 bus1=X_1982177E_T_07570.2 bus2=X_1982177E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982177E_07570$1982177E_T_0757-1-C-1_1 phases=1 bus1=X_1982177E_T_07570.3 bus2=X_1982177E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4097786E-ABC-1_1 phases=3 bus1=X_4097786E_T_07570.1.2.3 bus2=X_4097786E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_409265E-ABC-1_1 phases=3 bus1=X_409265E_T_07570.1.2.3 bus2=X_409265E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_409265E-ABC-1_2 phases=3 bus1=X_409265E_T_07570.1.2.3 bus2=X_409265E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_409265E-ABC-1_3 phases=3 bus1=X_409265E_T_07570.1.2.3 bus2=X_409265E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5590213-ABC-1_1 phases=3 bus1=X_P5590213_T_07570.1.2.3 bus2=X_P5590213_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5590213-ABC-1_2 phases=3 bus1=X_P5590213_T_07570.1.2.3 bus2=X_P5590213_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5590213-ABC-1_3 phases=3 bus1=X_P5590213_T_07570.1.2.3 bus2=X_P5590213_T_07570_SLD_3.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5590213-ABC-1_4 phases=3 bus1=X_P5590213_T_07570.1.2.3 bus2=X_P5590213_T_07570_SLD_4.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_2212993E_07570$2212993E_T_0757-1-A-1_1 phases=1 bus1=X_2212993E_T_07570.1 bus2=X_2212993E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2212993E_07570$2212993E_T_0757-1-B-1_1 phases=1 bus1=X_2212993E_T_07570.2 bus2=X_2212993E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2212993E_07570$2212993E_T_0757-1-C-1_1 phases=1 bus1=X_2212993E_T_07570.3 bus2=X_2212993E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354805E_07570$4354805E_T_0757-1-A-1_1 phases=1 bus1=X_4354805E_T_07570.1 bus2=X_4354805E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354805E_07570$4354805E_T_0757-1-B-1_1 phases=1 bus1=X_4354805E_T_07570.2 bus2=X_4354805E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4354805E_07570$4354805E_T_0757-1-C-1_1 phases=1 bus1=X_4354805E_T_07570.3 bus2=X_4354805E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_808076E_07570$808076E_T_07570-1-A-1_1 phases=1 bus1=X_808076E_T_07570.1 bus2=X_808076E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_808076E_07570$808076E_T_07570-1-B-1_1 phases=1 bus1=X_808076E_T_07570.2 bus2=X_808076E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_808076E_07570$808076E_T_07570-1-C-1_1 phases=1 bus1=X_808076E_T_07570.3 bus2=X_808076E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1123342E-ABC-1_1 phases=3 bus1=X_1123342E_T_07570.1.2.3 bus2=X_1123342E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4659047E_07570$4659047E_T_0757-1-A-1_1 phases=1 bus1=X_4659047E_T_07570.1 bus2=X_4659047E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4659047E_07570$4659047E_T_0757-1-B-1_1 phases=1 bus1=X_4659047E_T_07570.2 bus2=X_4659047E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4659047E_07570$4659047E_T_0757-1-C-1_1 phases=1 bus1=X_4659047E_T_07570.3 bus2=X_4659047E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5504009-ABC-1_1 phases=3 bus1=X_P5504009_T_07570.1.2.3 bus2=X_P5504009_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5504009-ABC-1_2 phases=3 bus1=X_P5504009_T_07570.1.2.3 bus2=X_P5504009_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1943316E_07570$1943316E_T_0757-1-A-1_1 phases=1 bus1=X_1943316E_T_07570.1 bus2=X_1943316E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1943316E_07570$1943316E_T_0757-1-B-1_1 phases=1 bus1=X_1943316E_T_07570.2 bus2=X_1943316E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1943316E_07570$1943316E_T_0757-1-C-1_1 phases=1 bus1=X_1943316E_T_07570.3 bus2=X_1943316E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1813456E_07570$1813456E_T_0757-1-A-1_1 phases=1 bus1=X_1813456E_T_07570.1 bus2=X_1813456E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1813456E_07570$1813456E_T_0757-1-B-1_1 phases=1 bus1=X_1813456E_T_07570.2 bus2=X_1813456E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1813456E_07570$1813456E_T_0757-1-C-1_1 phases=1 bus1=X_1813456E_T_07570.3 bus2=X_1813456E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1982110E-ABC-1_1 phases=3 bus1=X_1982110E_T_07570.1.2.3 bus2=X_1982110E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1982110E-ABC-1_2 phases=3 bus1=X_1982110E_T_07570.1.2.3 bus2=X_1982110E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_744577E-ABC-1_1 phases=3 bus1=X_744577E_T_07570.1.2.3 bus2=X_744577E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4227069E_07570$4227069E_T_0757-1-A-1_1 phases=1 bus1=X_4227069E_T_07570.1 bus2=X_4227069E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4227069E_07570$4227069E_T_0757-1-A-1_2 phases=1 bus1=X_4227069E_T_07570.1 bus2=X_4227069E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4227069E_07570$4227069E_T_0757-1-B-1_1 phases=1 bus1=X_4227069E_T_07570.2 bus2=X_4227069E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4227069E_07570$4227069E_T_0757-1-B-1_2 phases=1 bus1=X_4227069E_T_07570.2 bus2=X_4227069E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4227069E_07570$4227069E_T_0757-1-C-1_1 phases=1 bus1=X_4227069E_T_07570.3 bus2=X_4227069E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4227069E_07570$4227069E_T_0757-1-C-1_2 phases=1 bus1=X_4227069E_T_07570.3 bus2=X_4227069E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4632241E-ABC-1_1 phases=3 bus1=X_4632241E_T_07570.1.2.3 bus2=X_4632241E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632241E-ABC-1_2 phases=3 bus1=X_4632241E_T_07570.1.2.3 bus2=X_4632241E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632241E-ABC-1_3 phases=3 bus1=X_4632241E_T_07570.1.2.3 bus2=X_4632241E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4552976E_07570$4552976E_T_0757-1-A-1_1 phases=1 bus1=X_4552976E_T_07570.1 bus2=X_4552976E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4552976E_07570$4552976E_T_0757-1-B-1_1 phases=1 bus1=X_4552976E_T_07570.2 bus2=X_4552976E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4552976E_07570$4552976E_T_0757-1-C-1_1 phases=1 bus1=X_4552976E_T_07570.3 bus2=X_4552976E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1807862E-ABC-1_1 phases=3 bus1=X_1807862E_T_07570.1.2.3 bus2=X_1807862E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807862E-ABC-1_2 phases=3 bus1=X_1807862E_T_07570.1.2.3 bus2=X_1807862E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807862E-ABC-1_3 phases=3 bus1=X_1807862E_T_07570.1.2.3 bus2=X_1807862E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807862E-ABC-1_4 phases=3 bus1=X_1807862E_T_07570.1.2.3 bus2=X_1807862E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807862E-ABC-1_5 phases=3 bus1=X_1807862E_T_07570.1.2.3 bus2=X_1807862E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1636825E-ABC-1_1 phases=3 bus1=X_1636825E_T_07570.1.2.3 bus2=X_1636825E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1636825E-ABC-1_2 phases=3 bus1=X_1636825E_T_07570.1.2.3 bus2=X_1636825E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1636825E-ABC-1_3 phases=3 bus1=X_1636825E_T_07570.1.2.3 bus2=X_1636825E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4167349E-ABC-1_1 phases=3 bus1=X_4167349E_T_07570.1.2.3 bus2=X_4167349E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4167349E-ABC-1_2 phases=3 bus1=X_4167349E_T_07570.1.2.3 bus2=X_4167349E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4167349E-ABC-1_3 phases=3 bus1=X_4167349E_T_07570.1.2.3 bus2=X_4167349E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2163006E_07570$2163006E_T_0757-1-A-1_1 phases=1 bus1=X_2163006E_T_07570.1 bus2=X_2163006E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2163006E_07570$2163006E_T_0757-1-B-1_1 phases=1 bus1=X_2163006E_T_07570.2 bus2=X_2163006E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2163006E_07570$2163006E_T_0757-1-C-1_1 phases=1 bus1=X_2163006E_T_07570.3 bus2=X_2163006E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2229829E-ABC-1_1 phases=3 bus1=X_2229829E_T_07570.1.2.3 bus2=X_2229829E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2229829E-ABC-1_2 phases=3 bus1=X_2229829E_T_07570.1.2.3 bus2=X_2229829E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4214799E-ABC-1_1 phases=3 bus1=X_4214799E_T_07570.1.2.3 bus2=X_4214799E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4099100E_07570$4099100E_T_0757-1-A-1_1 phases=1 bus1=X_4099100E_T_07570.1 bus2=X_4099100E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4099100E_07570$4099100E_T_0757-1-B-1_1 phases=1 bus1=X_4099100E_T_07570.2 bus2=X_4099100E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4099100E_07570$4099100E_T_0757-1-C-1_1 phases=1 bus1=X_4099100E_T_07570.3 bus2=X_4099100E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5403117-ABC-1_1 phases=3 bus1=X_P5403117_T_07570.1.2.3 bus2=X_P5403117_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5403117-ABC-1_2 phases=3 bus1=X_P5403117_T_07570.1.2.3 bus2=X_P5403117_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5403117-ABC-1_3 phases=3 bus1=X_P5403117_T_07570.1.2.3 bus2=X_P5403117_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1898793E-A-1_1 phases=1 bus1=X_1898793E_T_07570.1 bus2=X_1898793E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4632244E-ABC-1_1 phases=3 bus1=X_4632244E_T_07570.1.2.3 bus2=X_4632244E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632244E-ABC-1_2 phases=3 bus1=X_4632244E_T_07570.1.2.3 bus2=X_4632244E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632244E-ABC-1_3 phases=3 bus1=X_4632244E_T_07570.1.2.3 bus2=X_4632244E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632244E-ABC-1_4 phases=3 bus1=X_4632244E_T_07570.1.2.3 bus2=X_4632244E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4632244E-ABC-1_5 phases=3 bus1=X_4632244E_T_07570.1.2.3 bus2=X_4632244E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699954E-ABC-1_1 phases=3 bus1=X_4699954E_T_07570.1.2.3 bus2=X_4699954E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-A-1_1 phases=1 bus1=X_P5476182_T_07570.1 bus2=X_P5476182_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-A-1_2 phases=1 bus1=X_P5476182_T_07570.1 bus2=X_P5476182_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-A-1_3 phases=1 bus1=X_P5476182_T_07570.1 bus2=X_P5476182_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-A-1_4 phases=1 bus1=X_P5476182_T_07570.1 bus2=X_P5476182_T_07570_SLD_4.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-A-1_5 phases=1 bus1=X_P5476182_T_07570.1 bus2=X_P5476182_T_07570_SLD_5.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-B-1_1 phases=1 bus1=X_P5476182_T_07570.2 bus2=X_P5476182_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-B-1_2 phases=1 bus1=X_P5476182_T_07570.2 bus2=X_P5476182_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-B-1_3 phases=1 bus1=X_P5476182_T_07570.2 bus2=X_P5476182_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-B-1_4 phases=1 bus1=X_P5476182_T_07570.2 bus2=X_P5476182_T_07570_SLD_4.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-B-1_5 phases=1 bus1=X_P5476182_T_07570.2 bus2=X_P5476182_T_07570_SLD_5.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-C-1_1 phases=1 bus1=X_P5476182_T_07570.3 bus2=X_P5476182_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-C-1_2 phases=1 bus1=X_P5476182_T_07570.3 bus2=X_P5476182_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-C-1_3 phases=1 bus1=X_P5476182_T_07570.3 bus2=X_P5476182_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-C-1_4 phases=1 bus1=X_P5476182_T_07570.3 bus2=X_P5476182_T_07570_SLD_4.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5476182-1_T_07570$P5476182_T_-1-C-1_5 phases=1 bus1=X_P5476182_T_07570.3 bus2=X_P5476182_T_07570_SLD_5.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5619191-ABC-1_1 phases=3 bus1=X_P5619191_T_07570.1.2.3 bus2=X_P5619191_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5619191-ABC-1_2 phases=3 bus1=X_P5619191_T_07570.1.2.3 bus2=X_P5619191_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_392078E-ABC-1_1 phases=3 bus1=X_392078E_T_07570.1.2.3 bus2=X_392078E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368667E-ABC-1_1 phases=3 bus1=X_4368667E_T_07570.1.2.3 bus2=X_4368667E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4368667E-ABC-1_2 phases=3 bus1=X_4368667E_T_07570.1.2.3 bus2=X_4368667E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_2138543E-ABC-1_1 phases=3 bus1=X_2138543E_T_07570.1.2.3 bus2=X_2138543E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4130913E-ABC-1_1 phases=3 bus1=X_4130913E_T_07570.1.2.3 bus2=X_4130913E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4130913E-ABC-1_2 phases=3 bus1=X_4130913E_T_07570.1.2.3 bus2=X_4130913E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4067585E-ABC-1_1 phases=3 bus1=X_4067585E_T_07570.1.2.3 bus2=X_4067585E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4067585E-ABC-1_2 phases=3 bus1=X_4067585E_T_07570.1.2.3 bus2=X_4067585E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4067585E-ABC-1_3 phases=3 bus1=X_4067585E_T_07570.1.2.3 bus2=X_4067585E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4067585E-ABC-1_4 phases=3 bus1=X_4067585E_T_07570.1.2.3 bus2=X_4067585E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4067585E-ABC-1_5 phases=3 bus1=X_4067585E_T_07570.1.2.3 bus2=X_4067585E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4251734E-ABC-1_1 phases=3 bus1=X_4251734E_T_07570.1.2.3 bus2=X_4251734E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4251734E-ABC-1_2 phases=3 bus1=X_4251734E_T_07570.1.2.3 bus2=X_4251734E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2281906ED-ABC-1_1 phases=3 bus1=X_2281906ED_T_07570.1.2.3 bus2=X_2281906ED_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2281906ED-ABC-1_2 phases=3 bus1=X_2281906ED_T_07570.1.2.3 bus2=X_2281906ED_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2281906ED-ABC-1_3 phases=3 bus1=X_2281906ED_T_07570.1.2.3 bus2=X_2281906ED_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_7954T-ABC-1_1 phases=3 bus1=X_7954T_T_07570.1.2.3 bus2=X_7954T_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1299702E-ABC-1_1 phases=3 bus1=X_1299702E_T_07570.1.2.3 bus2=X_1299702E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1299702E-ABC-1_2 phases=3 bus1=X_1299702E_T_07570.1.2.3 bus2=X_1299702E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1299702E-ABC-1_3 phases=3 bus1=X_1299702E_T_07570.1.2.3 bus2=X_1299702E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807630E-ABC-1_1 phases=3 bus1=X_1807630E_T_07570.1.2.3 bus2=X_1807630E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_1807630E-ABC-1_2 phases=3 bus1=X_1807630E_T_07570.1.2.3 bus2=X_1807630E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276446E-ABC-1_1 phases=3 bus1=X_4276446E_T_07570.1.2.3 bus2=X_4276446E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276446E-ABC-1_2 phases=3 bus1=X_4276446E_T_07570.1.2.3 bus2=X_4276446E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276446E-ABC-1_3 phases=3 bus1=X_4276446E_T_07570.1.2.3 bus2=X_4276446E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276446E-ABC-1_4 phases=3 bus1=X_4276446E_T_07570.1.2.3 bus2=X_4276446E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276446E-ABC-1_5 phases=3 bus1=X_4276446E_T_07570.1.2.3 bus2=X_4276446E_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_X10382E-A-1_1 phases=1 bus1=X_X10382E_T_07570.1 bus2=X_X10382E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_X10382E-A-1_2 phases=1 bus1=X_X10382E_T_07570.1 bus2=X_X10382E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-A-1_1 phases=1 bus1=X_P5059072_T_07570.1 bus2=X_P5059072_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-A-1_2 phases=1 bus1=X_P5059072_T_07570.1 bus2=X_P5059072_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-A-1_3 phases=1 bus1=X_P5059072_T_07570.1 bus2=X_P5059072_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-B-1_1 phases=1 bus1=X_P5059072_T_07570.2 bus2=X_P5059072_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-B-1_2 phases=1 bus1=X_P5059072_T_07570.2 bus2=X_P5059072_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-B-1_3 phases=1 bus1=X_P5059072_T_07570.2 bus2=X_P5059072_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-C-1_1 phases=1 bus1=X_P5059072_T_07570.3 bus2=X_P5059072_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-C-1_2 phases=1 bus1=X_P5059072_T_07570.3 bus2=X_P5059072_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5059072-1_T_07570$P5059072_T_-1-C-1_3 phases=1 bus1=X_P5059072_T_07570.3 bus2=X_P5059072_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4705656E-ABC-1_1 phases=3 bus1=X_4705656E_T_07570.1.2.3 bus2=X_4705656E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4705656E-ABC-1_2 phases=3 bus1=X_4705656E_T_07570.1.2.3 bus2=X_4705656E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4540960E-ABC-1_1 phases=3 bus1=X_4540960E_T_07570.1.2.3 bus2=X_4540960E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4540960E-ABC-1_2 phases=3 bus1=X_4540960E_T_07570.1.2.3 bus2=X_4540960E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4540960E-ABC-1_3 phases=3 bus1=X_4540960E_T_07570.1.2.3 bus2=X_4540960E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_12546T-ABC-1_1 phases=3 bus1=X_12546T_T_07570.1.2.3 bus2=X_12546T_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_12546T-ABC-1_2 phases=3 bus1=X_12546T_T_07570.1.2.3 bus2=X_12546T_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_12546T-ABC-1_3 phases=3 bus1=X_12546T_T_07570.1.2.3 bus2=X_12546T_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_12546T-ABC-1_4 phases=3 bus1=X_12546T_T_07570.1.2.3 bus2=X_12546T_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_12546T-ABC-1_5 phases=3 bus1=X_12546T_T_07570.1.2.3 bus2=X_12546T_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_396528E-ABC-1_1 phases=3 bus1=X_396528E_T_07570.1.2.3 bus2=X_396528E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_396528E-ABC-1_2 phases=3 bus1=X_396528E_T_07570.1.2.3 bus2=X_396528E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4363729E_07570$4363729E_T_0757-1-A-1_1 phases=1 bus1=X_4363729E_T_07570.1 bus2=X_4363729E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4363729E_07570$4363729E_T_0757-1-B-1_1 phases=1 bus1=X_4363729E_T_07570.2 bus2=X_4363729E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4363729E_07570$4363729E_T_0757-1-C-1_1 phases=1 bus1=X_4363729E_T_07570.3 bus2=X_4363729E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5586101-C-1_1 phases=1 bus1=X_P5586101_T_07570.3 bus2=X_P5586101_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5586101-C-1_2 phases=1 bus1=X_P5586101_T_07570.3 bus2=X_P5586101_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5586101-C-1_3 phases=1 bus1=X_P5586101_T_07570.3 bus2=X_P5586101_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5393567-ABC-1_1 phases=3 bus1=X_P5393567_T_07570.1.2.3 bus2=X_P5393567_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5393567-ABC-1_2 phases=3 bus1=X_P5393567_T_07570.1.2.3 bus2=X_P5393567_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5393567-ABC-1_3 phases=3 bus1=X_P5393567_T_07570.1.2.3 bus2=X_P5393567_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5393567-ABC-1_4 phases=3 bus1=X_P5393567_T_07570.1.2.3 bus2=X_P5393567_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_P5393567-ABC-1_5 phases=3 bus1=X_P5393567_T_07570.1.2.3 bus2=X_P5393567_T_07570_SLD_5.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4340701E_07570$4340701E_T_0757-1-A-1_1 phases=1 bus1=X_4340701E_T_07570.1 bus2=X_4340701E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4340701E_07570$4340701E_T_0757-1-B-1_1 phases=1 bus1=X_4340701E_T_07570.2 bus2=X_4340701E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4340701E_07570$4340701E_T_0757-1-C-1_1 phases=1 bus1=X_4340701E_T_07570.3 bus2=X_4340701E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1123341E-ABC-1_1 phases=3 bus1=X_1123341E_T_07570.1.2.3 bus2=X_1123341E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4520469E-ABC-1_1 phases=3 bus1=X_4520469E_T_07570.1.2.3 bus2=X_4520469E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4354747E-ABC-1_1 phases=3 bus1=X_4354747E_T_07570.1.2.3 bus2=X_4354747E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4629401E_07570$4629401E_T_0757-1-A-1_1 phases=1 bus1=X_4629401E_T_07570.1 bus2=X_4629401E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4629401E_07570$4629401E_T_0757-1-B-1_1 phases=1 bus1=X_4629401E_T_07570.2 bus2=X_4629401E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4629401E_07570$4629401E_T_0757-1-C-1_1 phases=1 bus1=X_4629401E_T_07570.3 bus2=X_4629401E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_2253647E-ABC-1_1 phases=3 bus1=X_2253647E_T_07570.1.2.3 bus2=X_2253647E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2253647E-ABC-1_2 phases=3 bus1=X_2253647E_T_07570.1.2.3 bus2=X_2253647E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_2253647E-ABC-1_3 phases=3 bus1=X_2253647E_T_07570.1.2.3 bus2=X_2253647E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-A-1_1 phases=1 bus1=X_4699736E_T_07570.1 bus2=X_4699736E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-A-1_2 phases=1 bus1=X_4699736E_T_07570.1 bus2=X_4699736E_T_07570_SLD_2.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-A-1_3 phases=1 bus1=X_4699736E_T_07570.1 bus2=X_4699736E_T_07570_SLD_3.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-B-1_1 phases=1 bus1=X_4699736E_T_07570.2 bus2=X_4699736E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-B-1_2 phases=1 bus1=X_4699736E_T_07570.2 bus2=X_4699736E_T_07570_SLD_2.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-B-1_3 phases=1 bus1=X_4699736E_T_07570.2 bus2=X_4699736E_T_07570_SLD_3.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-C-1_1 phases=1 bus1=X_4699736E_T_07570.3 bus2=X_4699736E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-C-1_2 phases=1 bus1=X_4699736E_T_07570.3 bus2=X_4699736E_T_07570_SLD_2.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4699736E_07570$4699736E_T_0757-1-C-1_3 phases=1 bus1=X_4699736E_T_07570.3 bus2=X_4699736E_T_07570_SLD_3.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_765919E-ABC-1_1 phases=3 bus1=X_765919E_T_07570.1.2.3 bus2=X_765919E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_765919E-ABC-1_2 phases=3 bus1=X_765919E_T_07570.1.2.3 bus2=X_765919E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1807754E-ABC-1_1 phases=3 bus1=X_1807754E_T_07570.1.2.3 bus2=X_1807754E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1807754E-ABC-1_2 phases=3 bus1=X_1807754E_T_07570.1.2.3 bus2=X_1807754E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_1406609E-ABC-1_1 phases=3 bus1=X_1406609E_T_07570.1.2.3 bus2=X_1406609E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368161E-ABC-1_1 phases=3 bus1=X_4368161E_T_07570.1.2.3 bus2=X_4368161E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368161E-ABC-1_2 phases=3 bus1=X_4368161E_T_07570.1.2.3 bus2=X_4368161E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4368161E-ABC-1_3 phases=3 bus1=X_4368161E_T_07570.1.2.3 bus2=X_4368161E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276441E-ABC-1_1 phases=3 bus1=X_4276441E_T_07570.1.2.3 bus2=X_4276441E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276441E-ABC-1_2 phases=3 bus1=X_4276441E_T_07570.1.2.3 bus2=X_4276441E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276441E-ABC-1_3 phases=3 bus1=X_4276441E_T_07570.1.2.3 bus2=X_4276441E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4276441E-ABC-1_4 phases=3 bus1=X_4276441E_T_07570.1.2.3 bus2=X_4276441E_T_07570_SLD_4.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4694481E_07570$4694481E_T_0757-1-A-1_1 phases=1 bus1=X_4694481E_T_07570.1 bus2=X_4694481E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4694481E_07570$4694481E_T_0757-1-B-1_1 phases=1 bus1=X_4694481E_T_07570.2 bus2=X_4694481E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4694481E_07570$4694481E_T_0757-1-C-1_1 phases=1 bus1=X_4694481E_T_07570.3 bus2=X_4694481E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4274405E-ABC-1_1 phases=3 bus1=X_4274405E_T_07570.1.2.3 bus2=X_4274405E_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4274405E-ABC-1_2 phases=3 bus1=X_4274405E_T_07570.1.2.3 bus2=X_4274405E_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4362842E-C-1_1 phases=1 bus1=X_4362842E_T_07570.3 bus2=X_4362842E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1406528E_07570$1406528E_T_0757-1-A-1_1 phases=1 bus1=X_1406528E_T_07570.1 bus2=X_1406528E_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1406528E_07570$1406528E_T_0757-1-B-1_1 phases=1 bus1=X_1406528E_T_07570.2 bus2=X_1406528E_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_1406528E_07570$1406528E_T_0757-1-C-1_1 phases=1 bus1=X_1406528E_T_07570.3 bus2=X_1406528E_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5504304-ABC-1_1 phases=3 bus1=X_P5504304_T_07570.1.2.3 bus2=X_P5504304_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5504304-ABC-1_2 phases=3 bus1=X_P5504304_T_07570.1.2.3 bus2=X_P5504304_T_07570_SLD_2.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_P5504304-ABC-1_3 phases=3 bus1=X_P5504304_T_07570.1.2.3 bus2=X_P5504304_T_07570_SLD_3.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft
New Line.SL_4214587E-ABC-1_1 phases=3 bus1=X_4214587E_T_07570.1.2.3 bus2=X_4214587E_T_07570_SLD_1.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4214587E-ABC-1_2 phases=3 bus1=X_4214587E_T_07570.1.2.3 bus2=X_4214587E_T_07570_SLD_2.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4214587E-ABC-1_3 phases=3 bus1=X_4214587E_T_07570.1.2.3 bus2=X_4214587E_T_07570_SLD_3.1.2.3 linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr length=125 units=ft
New Line.SL_4693T_07570$4693T_T_07570-1-A-1_1 phases=1 bus1=X_4693T_T_07570.1 bus2=X_4693T_T_07570_SLD_1.1 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4693T_07570$4693T_T_07570-1-B-1_1 phases=1 bus1=X_4693T_T_07570.2 bus2=X_4693T_T_07570_SLD_1.2 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_4693T_07570$4693T_T_07570-1-C-1_1 phases=1 bus1=X_4693T_T_07570.3 bus2=X_4693T_T_07570_SLD_1.3 linecode=1/0_AL_TRIPLEX_1PH length=125 units=ft
New Line.SL_P5411968-ABC-1_1 phases=3 bus1=X_P5411968_T_07570.1.2.3 bus2=X_P5411968_T_07570_SLD_1.1.2.3 linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr length=125 units=ft

!*********Redirect newloads_allocated.dss
New Load.4214689E-ABC-1_1 phases=3 bus=X_4214689E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4214689E-ABC-1_2 phases=3 bus=X_4214689E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4214689E-ABC-1_3 phases=3 bus=X_4214689E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5504308-C-1_1 phases=1 bus=X_P5504308_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5504308-C-1_2 phases=1 bus=X_P5504308_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5504308-C-1_3 phases=1 bus=X_P5504308_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4671820E-ABC-1_1 phases=3 bus=X_4671820E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4671820E-ABC-1_2 phases=3 bus=X_4671820E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4671820E-ABC-1_3 phases=3 bus=X_4671820E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4067277E-ABC-1_1 phases=3 bus=X_4067277E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4553233E-ABC-1_1 phases=3 bus=X_4553233E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4553233E-ABC-1_2 phases=3 bus=X_4553233E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4130912E-ABC-1_1 phases=3 bus=X_4130912E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4130912E-ABC-1_2 phases=3 bus=X_4130912E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4130912E-ABC-1_3 phases=3 bus=X_4130912E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4362834E-ABC-1_1 phases=3 bus=X_4362834E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4362828E-ABC-1_1 phases=3 bus=X_4362828E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4362828E-ABC-1_2 phases=3 bus=X_4362828E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4362828E-ABC-1_3 phases=3 bus=X_4362828E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.2331624E-ABC-1_1 phases=3 bus=X_2331624E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.2212593E-ABC-1_1 phases=3 bus=X_2212593E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.2212593E-ABC-1_2 phases=3 bus=X_2212593E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.1507174E-ABC-1_1 phases=3 bus=X_1507174E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.1475350E-ABC-1_1 phases=3 bus=X_1475350E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1475350E-ABC-1_2 phases=3 bus=X_1475350E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1475350E-ABC-1_3 phases=3 bus=X_1475350E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4700177E-ABC-1_1 phases=3 bus=X_4700177E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4700177E-ABC-1_2 phases=3 bus=X_4700177E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4784743E-ABC-1_1 phases=3 bus=X_4784743E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=28.955 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=125
New Load.4784743E-ABC-1_2 phases=3 bus=X_4784743E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=28.955 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=125
New Load.2272786E-ABC-1_1 phases=3 bus=X_2272786E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.2272786E-ABC-1_2 phases=3 bus=X_2272786E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4274192E-ABC-1_1 phases=3 bus=X_4274192E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.1763996E-ABC-1_1 phases=3 bus=X_1763996E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.1763996E-ABC-1_2 phases=3 bus=X_1763996E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.850250E_07570$850250E_T_07570-1-A-1_1 phases=1 bus=X_850250E_T_07570_SLD_1.1 kV=0.24 xfkva=3.557 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.850250E_07570$850250E_T_07570-1-A-1_2 phases=1 bus=X_850250E_T_07570_SLD_2.1 kV=0.24 xfkva=3.557 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.1763673E_07570$1763673E_T_0757-1-A-1_1 phases=1 bus=X_1763673E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1763673E_07570$1763673E_T_0757-1-B-1_1 phases=1 bus=X_1763673E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1763673E_07570$1763673E_T_0757-1-C-1_1 phases=1 bus=X_1763673E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4705526E-ABC-1_1 phases=3 bus=X_4705526E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4705526E-ABC-1_2 phases=3 bus=X_4705526E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4705526E-ABC-1_3 phases=3 bus=X_4705526E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4705526E-ABC-1_4 phases=3 bus=X_4705526E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.P5403124-A-1_1 phases=1 bus=X_P5403124_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5403124-A-1_2 phases=1 bus=X_P5403124_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5403124-A-1_3 phases=1 bus=X_P5403124_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5601317-1_T_07570$P5601317_T_-1-A-1_1 phases=1 bus=X_P5601317_T_07570_SLD_1.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-A-1_2 phases=1 bus=X_P5601317_T_07570_SLD_2.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-A-1_3 phases=1 bus=X_P5601317_T_07570_SLD_3.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-A-1_4 phases=1 bus=X_P5601317_T_07570_SLD_4.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-A-1_5 phases=1 bus=X_P5601317_T_07570_SLD_5.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-B-1_1 phases=1 bus=X_P5601317_T_07570_SLD_1.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-B-1_2 phases=1 bus=X_P5601317_T_07570_SLD_2.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-B-1_3 phases=1 bus=X_P5601317_T_07570_SLD_3.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-B-1_4 phases=1 bus=X_P5601317_T_07570_SLD_4.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-B-1_5 phases=1 bus=X_P5601317_T_07570_SLD_5.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-C-1_1 phases=1 bus=X_P5601317_T_07570_SLD_1.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-C-1_2 phases=1 bus=X_P5601317_T_07570_SLD_2.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-C-1_3 phases=1 bus=X_P5601317_T_07570_SLD_3.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-C-1_4 phases=1 bus=X_P5601317_T_07570_SLD_4.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5601317-1_T_07570$P5601317_T_-1-C-1_5 phases=1 bus=X_P5601317_T_07570_SLD_5.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4772513E-ABC-1_1 phases=3 bus=X_4772513E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=225
New Load.4772513E-ABC-1_2 phases=3 bus=X_4772513E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=225
New Load.4772513E-ABC-1_3 phases=3 bus=X_4772513E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=225
New Load.4002234E-ABC-1_1 phases=3 bus=X_4002234E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4553236E_07570$4553236E_T_0757-1-A-1_1 phases=1 bus=X_4553236E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4553236E_07570$4553236E_T_0757-1-B-1_1 phases=1 bus=X_4553236E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4553236E_07570$4553236E_T_0757-1-C-1_1 phases=1 bus=X_4553236E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4210436E-ABC-1_1 phases=3 bus=X_4210436E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4210436E-ABC-1_2 phases=3 bus=X_4210436E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4210436E-ABC-1_3 phases=3 bus=X_4210436E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4210436E-ABC-1_4 phases=3 bus=X_4210436E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4210436E-ABC-1_5 phases=3 bus=X_4210436E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.936059E-ABC-1_1 phases=3 bus=X_936059E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.936059E-ABC-1_2 phases=3 bus=X_936059E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.936059E-ABC-1_3 phases=3 bus=X_936059E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4553228E-ABC-1_1 phases=3 bus=X_4553228E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4553228E-ABC-1_2 phases=3 bus=X_4553228E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.2197942E-ABC-1_1 phases=3 bus=X_2197942E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4695030E-ABC-1_1 phases=3 bus=X_4695030E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4694280E-ABC-1_1 phases=3 bus=X_4694280E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.1807900E_07570$1807900E_T_0757-1-A-1_1 phases=1 bus=X_1807900E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1807900E_07570$1807900E_T_0757-1-B-1_1 phases=1 bus=X_1807900E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1807900E_07570$1807900E_T_0757-1-C-1_1 phases=1 bus=X_1807900E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1340496E_07570$1340496E_T_0757-1-A-1_1 phases=1 bus=X_1340496E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1340496E_07570$1340496E_T_0757-1-B-1_1 phases=1 bus=X_1340496E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1340496E_07570$1340496E_T_0757-1-C-1_1 phases=1 bus=X_1340496E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1636824E-ABC-1_1 phases=3 bus=X_1636824E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.1636824E-ABC-1_2 phases=3 bus=X_1636824E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.1982338E_07570$1982338E_T_0757-1-A-1_1 phases=1 bus=X_1982338E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1982338E_07570$1982338E_T_0757-1-B-1_1 phases=1 bus=X_1982338E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1982338E_07570$1982338E_T_0757-1-C-1_1 phases=1 bus=X_1982338E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4362819E-ABC-1_1 phases=3 bus=X_4362819E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.4362819E-ABC-1_2 phases=3 bus=X_4362819E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.4362819E-ABC-1_3 phases=3 bus=X_4362819E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.4362819E-ABC-1_4 phases=3 bus=X_4362819E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.4505903E_07570$4505903E_T_0757-1-A-1_1 phases=1 bus=X_4505903E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4505903E_07570$4505903E_T_0757-1-B-1_1 phases=1 bus=X_4505903E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4505903E_07570$4505903E_T_0757-1-C-1_1 phases=1 bus=X_4505903E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4368659E-ABC-1_1 phases=3 bus=X_4368659E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4180602E-ABC-1_1 phases=3 bus=X_4180602E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4180602E-ABC-1_2 phases=3 bus=X_4180602E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.1763646E-ABC-1_1 phases=3 bus=X_1763646E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=2.316 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4477501E-ABC-1_1 phases=3 bus=X_4477501E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4477501E-ABC-1_2 phases=3 bus=X_4477501E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4477501E-ABC-1_3 phases=3 bus=X_4477501E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699973E_07570$4699973E_T_0757-1-A-1_1 phases=1 bus=X_4699973E_T_07570_SLD_1.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4699973E_07570$4699973E_T_0757-1-A-1_2 phases=1 bus=X_4699973E_T_07570_SLD_2.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4699973E_07570$4699973E_T_0757-1-B-1_1 phases=1 bus=X_4699973E_T_07570_SLD_1.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4699973E_07570$4699973E_T_0757-1-B-1_2 phases=1 bus=X_4699973E_T_07570_SLD_2.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4699973E_07570$4699973E_T_0757-1-C-1_1 phases=1 bus=X_4699973E_T_07570_SLD_1.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4699973E_07570$4699973E_T_0757-1-C-1_2 phases=1 bus=X_4699973E_T_07570_SLD_2.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4540721E-ABC-1_1 phases=3 bus=X_4540721E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=40.536 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=88
New Load.P5403116-ABC-1_1 phases=3 bus=X_P5403116_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.P5403116-ABC-1_2 phases=3 bus=X_P5403116_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.1982073E_07570$1982073E_T_0757-1-A-1_1 phases=1 bus=X_1982073E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1982073E_07570$1982073E_T_0757-1-B-1_1 phases=1 bus=X_1982073E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1982073E_07570$1982073E_T_0757-1-C-1_1 phases=1 bus=X_1982073E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4099194E-ABC-1_1 phases=3 bus=X_4099194E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4658388E-ABC-1_1 phases=3 bus=X_4658388E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4658388E-ABC-1_2 phases=3 bus=X_4658388E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4477301E_07570$4477301E_T_0757-1-A-1_1 phases=1 bus=X_4477301E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4477301E_07570$4477301E_T_0757-1-B-1_1 phases=1 bus=X_4477301E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4477301E_07570$4477301E_T_0757-1-C-1_1 phases=1 bus=X_4477301E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4780491E-ABC-1_1 phases=3 bus=X_4780491E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.458811E_07570$458811E_T_07570-1-A-1_1 phases=1 bus=X_458811E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.458811E_07570$458811E_T_07570-1-B-1_1 phases=1 bus=X_458811E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.458811E_07570$458811E_T_07570-1-C-1_1 phases=1 bus=X_458811E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4552982E_07570$4552982E_T_0757-1-A-1_1 phases=1 bus=X_4552982E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4552982E_07570$4552982E_T_0757-1-B-1_1 phases=1 bus=X_4552982E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4552982E_07570$4552982E_T_0757-1-C-1_1 phases=1 bus=X_4552982E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.766011E-ABC-1_1 phases=3 bus=X_766011E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.2093143E_07570$2093143E_T_0757-1-A-1_1 phases=1 bus=X_2093143E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2093143E_07570$2093143E_T_0757-1-B-1_1 phases=1 bus=X_2093143E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2093143E_07570$2093143E_T_0757-1-C-1_1 phases=1 bus=X_2093143E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4540498E_07570$4540498E_T_0757-1-A-1_1 phases=1 bus=X_4540498E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4540498E_07570$4540498E_T_0757-1-B-1_1 phases=1 bus=X_4540498E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4540498E_07570$4540498E_T_0757-1-C-1_1 phases=1 bus=X_4540498E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4368160E-ABC-1_1 phases=3 bus=X_4368160E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368160E-ABC-1_2 phases=3 bus=X_4368160E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368160E-ABC-1_3 phases=3 bus=X_4368160E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368160E-ABC-1_4 phases=3 bus=X_4368160E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368160E-ABC-1_5 phases=3 bus=X_4368160E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.837633E-ABC-1_1 phases=3 bus=X_837633E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.837633E-ABC-1_2 phases=3 bus=X_837633E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.837633E-ABC-1_3 phases=3 bus=X_837633E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.X15001E-ABC-1_1 phases=3 bus=X_X15001E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.X15001E-ABC-1_2 phases=3 bus=X_X15001E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.X15001E-ABC-1_3 phases=3 bus=X_X15001E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.2286962E-ABC-1_1 phases=3 bus=X_2286962E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.2286962E-ABC-1_2 phases=3 bus=X_2286962E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.744583E-ABC-1_1 phases=3 bus=X_744583E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.744583E-ABC-1_2 phases=3 bus=X_744583E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.744583E-ABC-1_3 phases=3 bus=X_744583E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4659046E_07570$4659046E_T_0757-1-A-1_1 phases=1 bus=X_4659046E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4661652E_07570$4661652E_T_0757-1-A-1_1 phases=1 bus=X_4661652E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4661652E_07570$4661652E_T_0757-1-B-1_1 phases=1 bus=X_4661652E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4661652E_07570$4661652E_T_0757-1-C-1_1 phases=1 bus=X_4661652E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4001837E-ABC-1_1 phases=3 bus=X_4001837E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4001837E-ABC-1_2 phases=3 bus=X_4001837E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4289382E-ABC-1_1 phases=3 bus=X_4289382E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4289382E-ABC-1_2 phases=3 bus=X_4289382E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.P5476178-1_T_07570$P5476178_T_-1-A-1_1 phases=1 bus=X_P5476178_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-A-1_2 phases=1 bus=X_P5476178_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-A-1_3 phases=1 bus=X_P5476178_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-B-1_1 phases=1 bus=X_P5476178_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-B-1_2 phases=1 bus=X_P5476178_T_07570_SLD_2.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-B-1_3 phases=1 bus=X_P5476178_T_07570_SLD_3.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-C-1_1 phases=1 bus=X_P5476178_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-C-1_2 phases=1 bus=X_P5476178_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5476178-1_T_07570$P5476178_T_-1-C-1_3 phases=1 bus=X_P5476178_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4632242E-ABC-1_1 phases=3 bus=X_4632242E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4632242E-ABC-1_2 phases=3 bus=X_4632242E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4632242E-ABC-1_3 phases=3 bus=X_4632242E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4632242E-ABC-1_4 phases=3 bus=X_4632242E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4368670E-ABC-1_1 phases=3 bus=X_4368670E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368670E-ABC-1_2 phases=3 bus=X_4368670E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368670E-ABC-1_3 phases=3 bus=X_4368670E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368670E-ABC-1_4 phases=3 bus=X_4368670E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368670E-ABC-1_5 phases=3 bus=X_4368670E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368668E-ABC-1_1 phases=3 bus=X_4368668E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4368668E-ABC-1_2 phases=3 bus=X_4368668E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4368668E-ABC-1_3 phases=3 bus=X_4368668E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-A-1_1 phases=1 bus=X_4661656E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-A-1_2 phases=1 bus=X_4661656E_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-A-1_3 phases=1 bus=X_4661656E_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-B-1_1 phases=1 bus=X_4661656E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-B-1_2 phases=1 bus=X_4661656E_T_07570_SLD_2.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-B-1_3 phases=1 bus=X_4661656E_T_07570_SLD_3.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-C-1_1 phases=1 bus=X_4661656E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-C-1_2 phases=1 bus=X_4661656E_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4661656E_07570$4661656E_T_0757-1-C-1_3 phases=1 bus=X_4661656E_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1807861E-ABC-1_1 phases=3 bus=X_1807861E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1807861E-ABC-1_2 phases=3 bus=X_1807861E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1807861E-ABC-1_3 phases=3 bus=X_1807861E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5393566-ABC-1_1 phases=3 bus=X_P5393566_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5393566-ABC-1_2 phases=3 bus=X_P5393566_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5393566-ABC-1_3 phases=3 bus=X_P5393566_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1254567E-ABC-1_1 phases=3 bus=X_1254567E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4289368E_07570$4289368E_T_0757-1-A-1_1 phases=1 bus=X_4289368E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4289368E_07570$4289368E_T_0757-1-B-1_1 phases=1 bus=X_4289368E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4289368E_07570$4289368E_T_0757-1-C-1_1 phases=1 bus=X_4289368E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4669184E-ABC-1_1 phases=3 bus=X_4669184E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4669184E-ABC-1_2 phases=3 bus=X_4669184E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.1434873E-ABC-1_1 phases=3 bus=X_1434873E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=2.316 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.974521E-ABC-1_1 phases=3 bus=X_974521E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.974521E-ABC-1_2 phases=3 bus=X_974521E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4540963E_07570$4540963E_T_0757-1-A-1_1 phases=1 bus=X_4540963E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4540963E_07570$4540963E_T_0757-1-B-1_1 phases=1 bus=X_4540963E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4540963E_07570$4540963E_T_0757-1-C-1_1 phases=1 bus=X_4540963E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4368663E-ABC-1_1 phases=3 bus=X_4368663E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4368663E-ABC-1_2 phases=3 bus=X_4368663E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4368663E-ABC-1_3 phases=3 bus=X_4368663E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4276440E_07570$4276440E_T_0757-1-A-1_1 phases=1 bus=X_4276440E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4276440E_07570$4276440E_T_0757-1-B-1_1 phases=1 bus=X_4276440E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4276440E_07570$4276440E_T_0757-1-C-1_1 phases=1 bus=X_4276440E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4026131E-ABC-1_1 phases=3 bus=X_4026131E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4354639E_07570$4354639E_T_0757-1-A-1_1 phases=1 bus=X_4354639E_T_07570_SLD_1.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4354639E_07570$4354639E_T_0757-1-A-1_2 phases=1 bus=X_4354639E_T_07570_SLD_2.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4354639E_07570$4354639E_T_0757-1-B-1_1 phases=1 bus=X_4354639E_T_07570_SLD_1.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4354639E_07570$4354639E_T_0757-1-B-1_2 phases=1 bus=X_4354639E_T_07570_SLD_2.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4354639E_07570$4354639E_T_0757-1-C-1_1 phases=1 bus=X_4354639E_T_07570_SLD_1.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4354639E_07570$4354639E_T_0757-1-C-1_2 phases=1 bus=X_4354639E_T_07570_SLD_2.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4659046E_07570$4659046E_T_0757-1-B-1_1 phases=1 bus=X_4659046E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4659046E_07570$4659046E_T_0757-1-C-1_1 phases=1 bus=X_4659046E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4368157E-ABC-1_1 phases=3 bus=X_4368157E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4368157E-ABC-1_2 phases=3 bus=X_4368157E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4252648E-ABC-1_1 phases=3 bus=X_4252648E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4252648E-ABC-1_2 phases=3 bus=X_4252648E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4252648E-ABC-1_3 phases=3 bus=X_4252648E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4252648E-ABC-1_4 phases=3 bus=X_4252648E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4252648E-ABC-1_5 phases=3 bus=X_4252648E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.755716E-A-1_1 phases=1 bus=X_755716E_T_07570_SLD_1.1 kV=0.24 xfkva=4.446 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.755716E-A-1_2 phases=1 bus=X_755716E_T_07570_SLD_2.1 kV=0.24 xfkva=4.446 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.755716E-A-1_3 phases=1 bus=X_755716E_T_07570_SLD_3.1 kV=0.24 xfkva=4.446 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.755716E-A-1_4 phases=1 bus=X_755716E_T_07570_SLD_4.1 kV=0.24 xfkva=4.446 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4316552ET-ABC-1_1 phases=3 bus=X_4316552ET_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4316552ET-ABC-1_2 phases=3 bus=X_4316552ET_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4553240E_07570$4553240E_T_0757-1-A-1_1 phases=1 bus=X_4553240E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4553240E_07570$4553240E_T_0757-1-B-1_1 phases=1 bus=X_4553240E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4553240E_07570$4553240E_T_0757-1-C-1_1 phases=1 bus=X_4553240E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4553227E-ABC-1_1 phases=3 bus=X_4553227E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4553227E-ABC-1_2 phases=3 bus=X_4553227E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4553227E-ABC-1_3 phases=3 bus=X_4553227E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4553227E-ABC-1_4 phases=3 bus=X_4553227E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4553227E-ABC-1_5 phases=3 bus=X_4553227E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4696734E-ABC-1_1 phases=3 bus=X_4696734E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4696734E-ABC-1_2 phases=3 bus=X_4696734E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4772512E_07570$4772512E_T_0757-1-A-1_1 phases=1 bus=X_4772512E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-A-1_2 phases=1 bus=X_4772512E_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-A-1_3 phases=1 bus=X_4772512E_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-B-1_1 phases=1 bus=X_4772512E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-B-1_2 phases=1 bus=X_4772512E_T_07570_SLD_2.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-B-1_3 phases=1 bus=X_4772512E_T_07570_SLD_3.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-C-1_1 phases=1 bus=X_4772512E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-C-1_2 phases=1 bus=X_4772512E_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4772512E_07570$4772512E_T_0757-1-C-1_3 phases=1 bus=X_4772512E_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4362821E-ABC-1_1 phases=3 bus=X_4362821E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4362821E-ABC-1_2 phases=3 bus=X_4362821E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4362821E-ABC-1_3 phases=3 bus=X_4362821E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.2093101E_07570$2093101E_T_0757-1-A-1_1 phases=1 bus=X_2093101E_T_07570_SLD_1.1 kV=0.24 xfkva=3.557 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.2093101E_07570$2093101E_T_0757-1-A-1_2 phases=1 bus=X_2093101E_T_07570_SLD_2.1 kV=0.24 xfkva=3.557 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4363394E_07570$4363394E_T_0757-1-A-1_1 phases=1 bus=X_4363394E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4363394E_07570$4363394E_T_0757-1-B-1_1 phases=1 bus=X_4363394E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4363394E_07570$4363394E_T_0757-1-C-1_1 phases=1 bus=X_4363394E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2111258E_07570$2111258E_T_0757-1-A-1_1 phases=1 bus=X_2111258E_T_07570_SLD_1.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.2111258E_07570$2111258E_T_0757-1-A-1_2 phases=1 bus=X_2111258E_T_07570_SLD_2.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.2111258E_07570$2111258E_T_0757-1-B-1_1 phases=1 bus=X_2111258E_T_07570_SLD_1.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.2111258E_07570$2111258E_T_0757-1-B-1_2 phases=1 bus=X_2111258E_T_07570_SLD_2.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.2111258E_07570$2111258E_T_0757-1-C-1_1 phases=1 bus=X_2111258E_T_07570_SLD_1.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.2111258E_07570$2111258E_T_0757-1-C-1_2 phases=1 bus=X_2111258E_T_07570_SLD_2.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.1982078E_07570$1982078E_T_0757-1-A-1_1 phases=1 bus=X_1982078E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1982078E_07570$1982078E_T_0757-1-B-1_1 phases=1 bus=X_1982078E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1982078E_07570$1982078E_T_0757-1-C-1_1 phases=1 bus=X_1982078E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4364055E_07570$4364055E_T_0757-1-A-1_1 phases=1 bus=X_4364055E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4364055E_07570$4364055E_T_0757-1-B-1_1 phases=1 bus=X_4364055E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4364055E_07570$4364055E_T_0757-1-C-1_1 phases=1 bus=X_4364055E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4226560E-ABC-1_1 phases=3 bus=X_4226560E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.4226560E-ABC-1_2 phases=3 bus=X_4226560E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.4226560E-ABC-1_3 phases=3 bus=X_4226560E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.4226560E-ABC-1_4 phases=3 bus=X_4226560E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.054 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=35
New Load.1406796E-ABC-1_1 phases=3 bus=X_1406796E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.1406796E-ABC-1_2 phases=3 bus=X_1406796E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.4553230E-ABC-1_1 phases=3 bus=X_4553230E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4026373E-ABC-1_1 phases=3 bus=X_4026373E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4026373E-ABC-1_2 phases=3 bus=X_4026373E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4632239E-ABC-1_1 phases=3 bus=X_4632239E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.P5456297-A-1_1 phases=1 bus=X_P5456297_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5456297-A-1_2 phases=1 bus=X_P5456297_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5456297-A-1_3 phases=1 bus=X_P5456297_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5372742-ABC-1_1 phases=3 bus=X_P5372742_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.2024837E_07570$2024837E_T_0757-1-A-1_1 phases=1 bus=X_2024837E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2024837E_07570$2024837E_T_0757-1-B-1_1 phases=1 bus=X_2024837E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2024837E_07570$2024837E_T_0757-1-C-1_1 phases=1 bus=X_2024837E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1851663E_07570$1851663E_T_0757-1-A-1_1 phases=1 bus=X_1851663E_T_07570_SLD_1.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.1851663E_07570$1851663E_T_0757-1-A-1_2 phases=1 bus=X_1851663E_T_07570_SLD_2.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.1851663E_07570$1851663E_T_0757-1-B-1_1 phases=1 bus=X_1851663E_T_07570_SLD_1.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.1851663E_07570$1851663E_T_0757-1-B-1_2 phases=1 bus=X_1851663E_T_07570_SLD_2.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.1851663E_07570$1851663E_T_0757-1-C-1_1 phases=1 bus=X_1851663E_T_07570_SLD_1.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.1851663E_07570$1851663E_T_0757-1-C-1_2 phases=1 bus=X_1851663E_T_07570_SLD_2.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4362820E-ABC-1_1 phases=3 bus=X_4362820E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4362820E-ABC-1_2 phases=3 bus=X_4362820E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4362820E-ABC-1_3 phases=3 bus=X_4362820E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4362820E-ABC-1_4 phases=3 bus=X_4362820E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4700793E-ABC-1_1 phases=3 bus=X_4700793E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4700793E-ABC-1_2 phases=3 bus=X_4700793E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4037849E-ABC-1_1 phases=3 bus=X_4037849E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4037849E-ABC-1_2 phases=3 bus=X_4037849E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4037849E-ABC-1_3 phases=3 bus=X_4037849E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5618240-ABC-1_1 phases=3 bus=X_P5618240_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=69.491 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=300
New Load.P5618240-ABC-1_2 phases=3 bus=X_P5618240_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=69.491 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=300
New Load.B5372741-ABC-1_1 phases=3 bus=X_B5372741_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.B5372741-ABC-1_2 phases=3 bus=X_B5372741_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.B5372741-ABC-1_3 phases=3 bus=X_B5372741_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.2288841E_07570$2288841E_T_0757-1-A-1_1 phases=1 bus=X_2288841E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2288841E_07570$2288841E_T_0757-1-B-1_1 phases=1 bus=X_2288841E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2288841E_07570$2288841E_T_0757-1-C-1_1 phases=1 bus=X_2288841E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2125310E_07570$2125310E_T_0757-1-A-1_1 phases=1 bus=X_2125310E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2125310E_07570$2125310E_T_0757-1-B-1_1 phases=1 bus=X_2125310E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2125310E_07570$2125310E_T_0757-1-C-1_1 phases=1 bus=X_2125310E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.591841E_07570$591841E_T_07570-1-A-1_1 phases=1 bus=X_591841E_T_07570_SLD_1.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.591841E_07570$591841E_T_07570-1-A-1_2 phases=1 bus=X_591841E_T_07570_SLD_2.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.591841E_07570$591841E_T_07570-1-B-1_1 phases=1 bus=X_591841E_T_07570_SLD_1.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.591841E_07570$591841E_T_07570-1-B-1_2 phases=1 bus=X_591841E_T_07570_SLD_2.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.591841E_07570$591841E_T_07570-1-C-1_1 phases=1 bus=X_591841E_T_07570_SLD_1.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.591841E_07570$591841E_T_07570-1-C-1_2 phases=1 bus=X_591841E_T_07570_SLD_2.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.P5476190-ABC-1_1 phases=3 bus=X_P5476190_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=69.491 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=300
New Load.P5476190-ABC-1_2 phases=3 bus=X_P5476190_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=69.491 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=300
New Load.4587530E-ABC-1_1 phases=3 bus=X_4587530E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4587530E-ABC-1_2 phases=3 bus=X_4587530E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4368171E-ABC-1_1 phases=3 bus=X_4368171E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.P5411969-ABC-1_1 phases=3 bus=X_P5411969_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.P5411969-ABC-1_2 phases=3 bus=X_P5411969_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.P5476191-ABC-1_1 phases=3 bus=X_P5476191_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.P5476191-ABC-1_2 phases=3 bus=X_P5476191_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.837903E_07570$837903E_T_07570-1-A-1_1 phases=1 bus=X_837903E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.837903E_07570$837903E_T_07570-1-B-1_1 phases=1 bus=X_837903E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.837903E_07570$837903E_T_07570-1-C-1_1 phases=1 bus=X_837903E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.451201E-ABC-1_1 phases=3 bus=X_451201E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.451201E-ABC-1_2 phases=3 bus=X_451201E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.451201E-ABC-1_3 phases=3 bus=X_451201E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.451201E-ABC-1_4 phases=3 bus=X_451201E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4419220E_07570$4419220E_T_0757-1-A-1_1 phases=1 bus=X_4419220E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-A-1_2 phases=1 bus=X_4419220E_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-A-1_3 phases=1 bus=X_4419220E_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-B-1_1 phases=1 bus=X_4419220E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-B-1_2 phases=1 bus=X_4419220E_T_07570_SLD_2.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-B-1_3 phases=1 bus=X_4419220E_T_07570_SLD_3.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-C-1_1 phases=1 bus=X_4419220E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-C-1_2 phases=1 bus=X_4419220E_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4419220E_07570$4419220E_T_0757-1-C-1_3 phases=1 bus=X_4419220E_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1636876E-ABC-1_1 phases=3 bus=X_1636876E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.2331043E_07570$2331043E_T_0757-1-A-1_1 phases=1 bus=X_2331043E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2331043E_07570$2331043E_T_0757-1-B-1_1 phases=1 bus=X_2331043E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2331043E_07570$2331043E_T_0757-1-C-1_1 phases=1 bus=X_2331043E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2198214E_07570$2198214E_T_0757-1-A-1_1 phases=1 bus=X_2198214E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2198214E_07570$2198214E_T_0757-1-B-1_1 phases=1 bus=X_2198214E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2198214E_07570$2198214E_T_0757-1-C-1_1 phases=1 bus=X_2198214E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.974388E_07570$974388E_T_07570-1-A-1_1 phases=1 bus=X_974388E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.974388E_07570$974388E_T_07570-1-B-1_1 phases=1 bus=X_974388E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.974388E_07570$974388E_T_07570-1-C-1_1 phases=1 bus=X_974388E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.2164704E-ABC-1_1 phases=3 bus=X_2164704E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.2164704E-ABC-1_2 phases=3 bus=X_2164704E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4368660E-ABC-1_1 phases=3 bus=X_4368660E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.1475348E-ABC-1_1 phases=3 bus=X_1475348E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1475348E-ABC-1_2 phases=3 bus=X_1475348E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1475348E-ABC-1_3 phases=3 bus=X_1475348E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1475348E-ABC-1_4 phases=3 bus=X_1475348E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1475348E-ABC-1_5 phases=3 bus=X_1475348E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4075713E-ABC-1_1 phases=3 bus=X_4075713E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4075713E-ABC-1_2 phases=3 bus=X_4075713E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4296072E-ABC-1_1 phases=3 bus=X_4296072E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=31.271 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=68
New Load.1254458E-ABC-1_1 phases=3 bus=X_1254458E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.1254458E-ABC-1_2 phases=3 bus=X_1254458E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.1254458E-ABC-1_3 phases=3 bus=X_1254458E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.1982290E-ABC-1_1 phases=3 bus=X_1982290E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.546390E-ABC-1_1 phases=3 bus=X_546390E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.546390E-ABC-1_2 phases=3 bus=X_546390E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.4342612E-ABC-1_1 phases=3 bus=X_4342612E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4342612E-ABC-1_2 phases=3 bus=X_4342612E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4342612E-ABC-1_3 phases=3 bus=X_4342612E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1813486E_07570$1813486E_T_0757-1-A-1_1 phases=1 bus=X_1813486E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1813486E_07570$1813486E_T_0757-1-B-1_1 phases=1 bus=X_1813486E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1813486E_07570$1813486E_T_0757-1-C-1_1 phases=1 bus=X_1813486E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2288847E_07570$2288847E_T_0757-1-A-1_1 phases=1 bus=X_2288847E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2288847E_07570$2288847E_T_0757-1-B-1_1 phases=1 bus=X_2288847E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2288847E_07570$2288847E_T_0757-1-C-1_1 phases=1 bus=X_2288847E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.2253642E-ABC-1_1 phases=3 bus=X_2253642E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.397385E_07570$397385E_T_07570-1-A-1_1 phases=1 bus=X_397385E_T_07570_SLD_1.1 kV=0.24 xfkva=0.79 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=2
New Load.397385E_07570$397385E_T_07570-1-B-1_1 phases=1 bus=X_397385E_T_07570_SLD_1.2 kV=0.24 xfkva=0.897 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=2
New Load.397385E_07570$397385E_T_07570-1-C-1_1 phases=1 bus=X_397385E_T_07570_SLD_1.3 kV=0.24 xfkva=0.888 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=2
New Load.4700044E-ABC-1_1 phases=3 bus=X_4700044E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.4700044E-ABC-1_2 phases=3 bus=X_4700044E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.4699730E-ABC-1_1 phases=3 bus=X_4699730E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699730E-ABC-1_2 phases=3 bus=X_4699730E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699730E-ABC-1_3 phases=3 bus=X_4699730E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699730E-ABC-1_4 phases=3 bus=X_4699730E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699730E-ABC-1_5 phases=3 bus=X_4699730E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4368661E-ABC-1_1 phases=3 bus=X_4368661E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.1223308E-ABC-1_1 phases=3 bus=X_1223308E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.1223308E-ABC-1_2 phases=3 bus=X_1223308E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.1223308E-ABC-1_3 phases=3 bus=X_1223308E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4683170E_07570$4683170E_T_0757-1-A-1_1 phases=1 bus=X_4683170E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4683170E_07570$4683170E_T_0757-1-B-1_1 phases=1 bus=X_4683170E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4683170E_07570$4683170E_T_0757-1-C-1_1 phases=1 bus=X_4683170E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4699729E-ABC-1_1 phases=3 bus=X_4699729E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699729E-ABC-1_2 phases=3 bus=X_4699729E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699729E-ABC-1_3 phases=3 bus=X_4699729E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699729E-ABC-1_4 phases=3 bus=X_4699729E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4699729E-ABC-1_5 phases=3 bus=X_4699729E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4362829E-ABC-1_1 phases=3 bus=X_4362829E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4099096E-ABC-1_1 phases=3 bus=X_4099096E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4099096E-ABC-1_2 phases=3 bus=X_4099096E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4099096E-ABC-1_3 phases=3 bus=X_4099096E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.2024846E_07570$2024846E_T_0757-1-A-1_1 phases=1 bus=X_2024846E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2024846E_07570$2024846E_T_0757-1-B-1_1 phases=1 bus=X_2024846E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2024846E_07570$2024846E_T_0757-1-C-1_1 phases=1 bus=X_2024846E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1982177E_07570$1982177E_T_0757-1-A-1_1 phases=1 bus=X_1982177E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1982177E_07570$1982177E_T_0757-1-B-1_1 phases=1 bus=X_1982177E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1982177E_07570$1982177E_T_0757-1-C-1_1 phases=1 bus=X_1982177E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4097786E-ABC-1_1 phases=3 bus=X_4097786E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.409265E-ABC-1_1 phases=3 bus=X_409265E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.409265E-ABC-1_2 phases=3 bus=X_409265E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.409265E-ABC-1_3 phases=3 bus=X_409265E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.P5590213-ABC-1_1 phases=3 bus=X_P5590213_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=1000
New Load.P5590213-ABC-1_2 phases=3 bus=X_P5590213_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=1000
New Load.P5590213-ABC-1_3 phases=3 bus=X_P5590213_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=1000
New Load.P5590213-ABC-1_4 phases=3 bus=X_P5590213_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=1000
New Load.2212993E_07570$2212993E_T_0757-1-A-1_1 phases=1 bus=X_2212993E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2212993E_07570$2212993E_T_0757-1-B-1_1 phases=1 bus=X_2212993E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2212993E_07570$2212993E_T_0757-1-C-1_1 phases=1 bus=X_2212993E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4354805E_07570$4354805E_T_0757-1-A-1_1 phases=1 bus=X_4354805E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4354805E_07570$4354805E_T_0757-1-B-1_1 phases=1 bus=X_4354805E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4354805E_07570$4354805E_T_0757-1-C-1_1 phases=1 bus=X_4354805E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.808076E_07570$808076E_T_07570-1-A-1_1 phases=1 bus=X_808076E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.808076E_07570$808076E_T_07570-1-B-1_1 phases=1 bus=X_808076E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.808076E_07570$808076E_T_07570-1-C-1_1 phases=1 bus=X_808076E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1123342E-ABC-1_1 phases=3 bus=X_1123342E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4659047E_07570$4659047E_T_0757-1-A-1_1 phases=1 bus=X_4659047E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4659047E_07570$4659047E_T_0757-1-B-1_1 phases=1 bus=X_4659047E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4659047E_07570$4659047E_T_0757-1-C-1_1 phases=1 bus=X_4659047E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.P5504009-ABC-1_1 phases=3 bus=X_P5504009_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=500
New Load.P5504009-ABC-1_2 phases=3 bus=X_P5504009_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=500
New Load.1943316E_07570$1943316E_T_0757-1-A-1_1 phases=1 bus=X_1943316E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1943316E_07570$1943316E_T_0757-1-B-1_1 phases=1 bus=X_1943316E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1943316E_07570$1943316E_T_0757-1-C-1_1 phases=1 bus=X_1943316E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.1813456E_07570$1813456E_T_0757-1-A-1_1 phases=1 bus=X_1813456E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1813456E_07570$1813456E_T_0757-1-B-1_1 phases=1 bus=X_1813456E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1813456E_07570$1813456E_T_0757-1-C-1_1 phases=1 bus=X_1813456E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1982110E-ABC-1_1 phases=3 bus=X_1982110E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.1982110E-ABC-1_2 phases=3 bus=X_1982110E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.744577E-ABC-1_1 phases=3 bus=X_744577E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4227069E_07570$4227069E_T_0757-1-A-1_1 phases=1 bus=X_4227069E_T_07570_SLD_1.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4227069E_07570$4227069E_T_0757-1-A-1_2 phases=1 bus=X_4227069E_T_07570_SLD_2.1 kV=0.24 xfkva=2.964 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4227069E_07570$4227069E_T_0757-1-B-1_1 phases=1 bus=X_4227069E_T_07570_SLD_1.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4227069E_07570$4227069E_T_0757-1-B-1_2 phases=1 bus=X_4227069E_T_07570_SLD_2.2 kV=0.24 xfkva=3.365 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4227069E_07570$4227069E_T_0757-1-C-1_1 phases=1 bus=X_4227069E_T_07570_SLD_1.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4227069E_07570$4227069E_T_0757-1-C-1_2 phases=1 bus=X_4227069E_T_07570_SLD_2.3 kV=0.24 xfkva=3.329 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=12
New Load.4632241E-ABC-1_1 phases=3 bus=X_4632241E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4632241E-ABC-1_2 phases=3 bus=X_4632241E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4632241E-ABC-1_3 phases=3 bus=X_4632241E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4552976E_07570$4552976E_T_0757-1-A-1_1 phases=1 bus=X_4552976E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4552976E_07570$4552976E_T_0757-1-B-1_1 phases=1 bus=X_4552976E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4552976E_07570$4552976E_T_0757-1-C-1_1 phases=1 bus=X_4552976E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1807862E-ABC-1_1 phases=3 bus=X_1807862E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1807862E-ABC-1_2 phases=3 bus=X_1807862E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1807862E-ABC-1_3 phases=3 bus=X_1807862E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1807862E-ABC-1_4 phases=3 bus=X_1807862E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1807862E-ABC-1_5 phases=3 bus=X_1807862E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.1636825E-ABC-1_1 phases=3 bus=X_1636825E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.1636825E-ABC-1_2 phases=3 bus=X_1636825E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.1636825E-ABC-1_3 phases=3 bus=X_1636825E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4167349E-ABC-1_1 phases=3 bus=X_4167349E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4167349E-ABC-1_2 phases=3 bus=X_4167349E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4167349E-ABC-1_3 phases=3 bus=X_4167349E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.2163006E_07570$2163006E_T_0757-1-A-1_1 phases=1 bus=X_2163006E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2163006E_07570$2163006E_T_0757-1-B-1_1 phases=1 bus=X_2163006E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2163006E_07570$2163006E_T_0757-1-C-1_1 phases=1 bus=X_2163006E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.2229829E-ABC-1_1 phases=3 bus=X_2229829E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.2229829E-ABC-1_2 phases=3 bus=X_2229829E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4214799E-ABC-1_1 phases=3 bus=X_4214799E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4099100E_07570$4099100E_T_0757-1-A-1_1 phases=1 bus=X_4099100E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4099100E_07570$4099100E_T_0757-1-B-1_1 phases=1 bus=X_4099100E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.4099100E_07570$4099100E_T_0757-1-C-1_1 phases=1 bus=X_4099100E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=8
New Load.P5403117-ABC-1_1 phases=3 bus=X_P5403117_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5403117-ABC-1_2 phases=3 bus=X_P5403117_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5403117-ABC-1_3 phases=3 bus=X_P5403117_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1898793E-A-1_1 phases=1 bus=X_1898793E_T_07570_SLD_1.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4632244E-ABC-1_1 phases=3 bus=X_4632244E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4632244E-ABC-1_2 phases=3 bus=X_4632244E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4632244E-ABC-1_3 phases=3 bus=X_4632244E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4632244E-ABC-1_4 phases=3 bus=X_4632244E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4632244E-ABC-1_5 phases=3 bus=X_4632244E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4699954E-ABC-1_1 phases=3 bus=X_4699954E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=46.327 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=100
New Load.P5476182-1_T_07570$P5476182_T_-1-A-1_1 phases=1 bus=X_P5476182_T_07570_SLD_1.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-A-1_2 phases=1 bus=X_P5476182_T_07570_SLD_2.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-A-1_3 phases=1 bus=X_P5476182_T_07570_SLD_3.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-A-1_4 phases=1 bus=X_P5476182_T_07570_SLD_4.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-A-1_5 phases=1 bus=X_P5476182_T_07570_SLD_5.1 kV=0.24 xfkva=4.742 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-B-1_1 phases=1 bus=X_P5476182_T_07570_SLD_1.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-B-1_2 phases=1 bus=X_P5476182_T_07570_SLD_2.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-B-1_3 phases=1 bus=X_P5476182_T_07570_SLD_3.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-B-1_4 phases=1 bus=X_P5476182_T_07570_SLD_4.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-B-1_5 phases=1 bus=X_P5476182_T_07570_SLD_5.2 kV=0.24 xfkva=5.384 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-C-1_1 phases=1 bus=X_P5476182_T_07570_SLD_1.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-C-1_2 phases=1 bus=X_P5476182_T_07570_SLD_2.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-C-1_3 phases=1 bus=X_P5476182_T_07570_SLD_3.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-C-1_4 phases=1 bus=X_P5476182_T_07570_SLD_4.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5476182-1_T_07570$P5476182_T_-1-C-1_5 phases=1 bus=X_P5476182_T_07570_SLD_5.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5619191-ABC-1_1 phases=3 bus=X_P5619191_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=500
New Load.P5619191-ABC-1_2 phases=3 bus=X_P5619191_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=500
New Load.392078E-ABC-1_1 phases=3 bus=X_392078E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=2.316 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4368667E-ABC-1_1 phases=3 bus=X_4368667E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=28.955 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=125
New Load.4368667E-ABC-1_2 phases=3 bus=X_4368667E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=28.955 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=125
New Load.2138543E-ABC-1_1 phases=3 bus=X_2138543E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4130913E-ABC-1_1 phases=3 bus=X_4130913E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4130913E-ABC-1_2 phases=3 bus=X_4130913E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4067585E-ABC-1_1 phases=3 bus=X_4067585E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4067585E-ABC-1_2 phases=3 bus=X_4067585E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4067585E-ABC-1_3 phases=3 bus=X_4067585E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4067585E-ABC-1_4 phases=3 bus=X_4067585E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4067585E-ABC-1_5 phases=3 bus=X_4067585E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.4251734E-ABC-1_1 phases=3 bus=X_4251734E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4251734E-ABC-1_2 phases=3 bus=X_4251734E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.2281906ED-ABC-1_1 phases=3 bus=X_2281906ED_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.2281906ED-ABC-1_2 phases=3 bus=X_2281906ED_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.2281906ED-ABC-1_3 phases=3 bus=X_2281906ED_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.7954T-ABC-1_1 phases=3 bus=X_7954T_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.1299702E-ABC-1_1 phases=3 bus=X_1299702E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1299702E-ABC-1_2 phases=3 bus=X_1299702E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1299702E-ABC-1_3 phases=3 bus=X_1299702E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.1807630E-ABC-1_1 phases=3 bus=X_1807630E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.1807630E-ABC-1_2 phases=3 bus=X_1807630E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.475 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.4276446E-ABC-1_1 phases=3 bus=X_4276446E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4276446E-ABC-1_2 phases=3 bus=X_4276446E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4276446E-ABC-1_3 phases=3 bus=X_4276446E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4276446E-ABC-1_4 phases=3 bus=X_4276446E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4276446E-ABC-1_5 phases=3 bus=X_4276446E_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.X10382E-A-1_1 phases=1 bus=X_X10382E_T_07570_SLD_1.1 kV=0.24 xfkva=3.557 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.X10382E-A-1_2 phases=1 bus=X_X10382E_T_07570_SLD_2.1 kV=0.24 xfkva=3.557 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=15
New Load.P5059072-1_T_07570$P5059072_T_-1-A-1_1 phases=1 bus=X_P5059072_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-A-1_2 phases=1 bus=X_P5059072_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-A-1_3 phases=1 bus=X_P5059072_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-B-1_1 phases=1 bus=X_P5059072_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-B-1_2 phases=1 bus=X_P5059072_T_07570_SLD_2.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-B-1_3 phases=1 bus=X_P5059072_T_07570_SLD_3.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-C-1_1 phases=1 bus=X_P5059072_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-C-1_2 phases=1 bus=X_P5059072_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5059072-1_T_07570$P5059072_T_-1-C-1_3 phases=1 bus=X_P5059072_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4705656E-ABC-1_1 phases=3 bus=X_4705656E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.4705656E-ABC-1_2 phases=3 bus=X_4705656E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.4540960E-ABC-1_1 phases=3 bus=X_4540960E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4540960E-ABC-1_2 phases=3 bus=X_4540960E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4540960E-ABC-1_3 phases=3 bus=X_4540960E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.12546T-ABC-1_1 phases=3 bus=X_12546T_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.12546T-ABC-1_2 phases=3 bus=X_12546T_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.12546T-ABC-1_3 phases=3 bus=X_12546T_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.12546T-ABC-1_4 phases=3 bus=X_12546T_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.12546T-ABC-1_5 phases=3 bus=X_12546T_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.169 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=45
New Load.396528E-ABC-1_1 phases=3 bus=X_396528E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.396528E-ABC-1_2 phases=3 bus=X_396528E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=20
New Load.4363729E_07570$4363729E_T_0757-1-A-1_1 phases=1 bus=X_4363729E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4363729E_07570$4363729E_T_0757-1-B-1_1 phases=1 bus=X_4363729E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4363729E_07570$4363729E_T_0757-1-C-1_1 phases=1 bus=X_4363729E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.P5586101-C-1_1 phases=1 bus=X_P5586101_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5586101-C-1_2 phases=1 bus=X_P5586101_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5586101-C-1_3 phases=1 bus=X_P5586101_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.P5393567-ABC-1_1 phases=3 bus=X_P5393567_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5393567-ABC-1_2 phases=3 bus=X_P5393567_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5393567-ABC-1_3 phases=3 bus=X_P5393567_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5393567-ABC-1_4 phases=3 bus=X_P5393567_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.P5393567-ABC-1_5 phases=3 bus=X_P5393567_T_07570_SLD_5.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=50
New Load.4340701E_07570$4340701E_T_0757-1-A-1_1 phases=1 bus=X_4340701E_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4340701E_07570$4340701E_T_0757-1-B-1_1 phases=1 bus=X_4340701E_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4340701E_07570$4340701E_T_0757-1-C-1_1 phases=1 bus=X_4340701E_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.1123341E-ABC-1_1 phases=3 bus=X_1123341E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4520469E-ABC-1_1 phases=3 bus=X_4520469E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4354747E-ABC-1_1 phases=3 bus=X_4354747E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75
New Load.4629401E_07570$4629401E_T_0757-1-A-1_1 phases=1 bus=X_4629401E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4629401E_07570$4629401E_T_0757-1-B-1_1 phases=1 bus=X_4629401E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4629401E_07570$4629401E_T_0757-1-C-1_1 phases=1 bus=X_4629401E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.2253647E-ABC-1_1 phases=3 bus=X_2253647E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.2253647E-ABC-1_2 phases=3 bus=X_2253647E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.2253647E-ABC-1_3 phases=3 bus=X_2253647E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=30
New Load.4699736E_07570$4699736E_T_0757-1-A-1_1 phases=1 bus=X_4699736E_T_07570_SLD_1.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-A-1_2 phases=1 bus=X_4699736E_T_07570_SLD_2.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-A-1_3 phases=1 bus=X_4699736E_T_07570_SLD_3.1 kV=0.24 xfkva=3.952 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-B-1_1 phases=1 bus=X_4699736E_T_07570_SLD_1.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-B-1_2 phases=1 bus=X_4699736E_T_07570_SLD_2.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-B-1_3 phases=1 bus=X_4699736E_T_07570_SLD_3.2 kV=0.24 xfkva=4.487 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-C-1_1 phases=1 bus=X_4699736E_T_07570_SLD_1.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-C-1_2 phases=1 bus=X_4699736E_T_07570_SLD_2.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4699736E_07570$4699736E_T_0757-1-C-1_3 phases=1 bus=X_4699736E_T_07570_SLD_3.3 kV=0.24 xfkva=4.439 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.765919E-ABC-1_1 phases=3 bus=X_765919E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.765919E-ABC-1_2 phases=3 bus=X_765919E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=150
New Load.1807754E-ABC-1_1 phases=3 bus=X_1807754E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.1807754E-ABC-1_2 phases=3 bus=X_1807754E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.1406609E-ABC-1_1 phases=3 bus=X_1406609E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.633 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.4368161E-ABC-1_1 phases=3 bus=X_4368161E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4368161E-ABC-1_2 phases=3 bus=X_4368161E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4368161E-ABC-1_3 phases=3 bus=X_4368161E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4276441E-ABC-1_1 phases=3 bus=X_4276441E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4276441E-ABC-1_2 phases=3 bus=X_4276441E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4276441E-ABC-1_3 phases=3 bus=X_4276441E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4276441E-ABC-1_4 phases=3 bus=X_4276441E_T_07570_SLD_4.1.2.3 kV=0.48 xfkva=4.343 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=38
New Load.4694481E_07570$4694481E_T_0757-1-A-1_1 phases=1 bus=X_4694481E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4694481E_07570$4694481E_T_0757-1-B-1_1 phases=1 bus=X_4694481E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4694481E_07570$4694481E_T_0757-1-C-1_1 phases=1 bus=X_4694481E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.4274405E-ABC-1_1 phases=3 bus=X_4274405E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4274405E-ABC-1_2 phases=3 bus=X_4274405E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=26.059 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=112
New Load.4362842E-C-1_1 phases=1 bus=X_4362842E_T_07570_SLD_1.3 kV=0.24 xfkva=5.327 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=10
New Load.1406528E_07570$1406528E_T_0757-1-A-1_1 phases=1 bus=X_1406528E_T_07570_SLD_1.1 kV=0.24 xfkva=2.371 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1406528E_07570$1406528E_T_0757-1-B-1_1 phases=1 bus=X_1406528E_T_07570_SLD_1.2 kV=0.24 xfkva=2.692 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.1406528E_07570$1406528E_T_0757-1-C-1_1 phases=1 bus=X_1406528E_T_07570_SLD_1.3 kV=0.24 xfkva=2.663 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=5
New Load.P5504304-ABC-1_1 phases=3 bus=X_P5504304_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=750
New Load.P5504304-ABC-1_2 phases=3 bus=X_P5504304_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=750
New Load.P5504304-ABC-1_3 phases=3 bus=X_P5504304_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=115.818 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=750
New Load.4214587E-ABC-1_1 phases=3 bus=X_4214587E_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4214587E-ABC-1_2 phases=3 bus=X_4214587E_T_07570_SLD_2.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4214587E-ABC-1_3 phases=3 bus=X_4214587E_T_07570_SLD_3.1.2.3 kV=0.48 xfkva=3.861 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=25
New Load.4693T_07570$4693T_T_07570-1-A-1_1 phases=1 bus=X_4693T_T_07570_SLD_1.1 kV=0.24 xfkva=1.581 pf=0.64 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4693T_07570$4693T_T_07570-1-B-1_1 phases=1 bus=X_4693T_T_07570_SLD_1.2 kV=0.24 xfkva=1.795 pf=0.744 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.4693T_07570$4693T_T_07570-1-C-1_1 phases=1 bus=X_4693T_T_07570_SLD_1.3 kV=0.24 xfkva=1.776 pf=0.663 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=3
New Load.P5411968-ABC-1_1 phases=3 bus=X_P5411968_T_07570_SLD_1.1.2.3 kV=0.48 xfkva=34.745 pf=0.666 !status=variable mode=4 CVRwatts=0.8 CVRvars=3 class=1 numcust=1 yearly=LoadProfile xfkVA=75

!*********Redirect Capacitors.dss
New Capacitor.ND31711600_07570$ND31711597_07-1 bus=ND31711600_07570 kV=12.47076 kvar=600 conn=wye 
New CapControl.C1ctrl element=Line.OH_1807900E_07570$ND31711600_07570 Terminal=1 Capacitor=ND31711600_07570$ND31711597_07-1 PTRatio=58 Type=Voltage on=121 off=125 PTphase=AVG Delay=240 DelayOFF=240 DeadTime=900 enabled=Yes
New Capacitor.4368672E bus=ND106869205_07570 kV=12.47076 kvar=1200 conn=wye
New CapControl.C2ctrl element=Line.OH_ND106869205_07570$ND30593201_075 Terminal=1 Capacitor=4368672E PTRatio=58 Type=Voltage on=120 off=126 PTphase=AVG Delay=480 DelayOFF=480 DeadTime=900 enabled=Yes
New Capacitor.765945E bus=ND30593049_07570 kV=12.47076 kvar=900 conn=wye
New CapControl.C3ctrl element=Line.OH_ND30593049_07570$ND30593472_0757 Terminal=1 Capacitor=765945E PTRatio=58 Type=Voltage on=120 off=126 PTphase=AVG Delay=240 DelayOFF=240 DeadTime=900 enabled=Yes
New Capacitor.1636823E bus=ND30592923_07570 kV=12.47076 kvar=300 conn=wye
New CapControl.C4ctrl element=Line.OH_ND30592923_07570$1636824E_07570 Terminal=1 Capacitor=1636823E PTRatio=58 Type=Voltage on=118 off=125 PTphase=AVG Delay=480 DelayOFF=480 DeadTime=900 enabled=No ! fuse blown
New Capacitor.4700554E bus=ND150429465_07570 kV=12.47076 kvar=900 conn=wye
New CapControl.C5ctrl element=Line.OH_ND150429465_07570$2198214E_07570 Terminal=1 Capacitor=4700554E PTRatio=58 Type=Voltage on=120 off=125.5 PTphase=AVG Delay=480 DelayOFF=480 DeadTime=900 enabled=Yes
New Capacitor.1254276E bus=ND30592909_07570 kV=12.47076 kvar=900 conn=wye
New CapControl.C6ctrl element=Line.OH_ND30592909_07570$4368161E_07570 Terminal=1 Capacitor=1254276E PTRatio=58 Type=Voltage on=120 off=126 PTphase=AVG Delay=240 DelayOFF=240 DeadTime=900 enabled=Yes
Set voltagebases = [138, 115, 33, 16, 12, 4, 0.480, 0.416, 0.208, 0.24, 0.12]
set maxiter=100
set maxcontroliter=100
CalcVoltageBases 
Buscoords buscoords.dss
New EnergyMeter.SCE_Green element=Line.UG_07570$4684857E_07570_1_07570 terminal=1 !peakcurrent=[393, 393, 393]
New monitor.subVI element=Transformer.Sub terminal=2 mode=0
New monitor.subPQ element=Transformer.Sub terminal=1 mode=65 PPolar=No
New monitor.feederPQ element=Line.UG_07570$4684857E_07570_1_07570 terminal=1 mode=65 PPolar=No
New monitor.Cap1 element=Capacitor.ND31711600_07570$ND31711597_07-1 mode=33
New monitor.Cap2 element=Capacitor.4368672E mode=33
New monitor.Cap3 element=Capacitor.765945E mode=33
New monitor.Cap4 element=Capacitor.1636823E mode=33
New monitor.Cap5 element=Capacitor.4700554E mode=33
New monitor.Cap6 element=Capacitor.1254276E mode=33
New monitor.VoltageCap1 element=Capacitor.ND31711600_07570$ND31711597_07-1 mode=0
New monitor.VoltageCap2 element=Capacitor.4368672E mode=0
New monitor.VoltageCap3 element=Capacitor.765945E mode=0
New monitor.VoltageCap4 element=Capacitor.1636823E mode=0
New monitor.VoltageCap5 element=Capacitor.4700554E mode=0
New monitor.VoltageCap6 element=Capacitor.1254276E mode=0
New monitor.HighestImpedanceBus element=Line.OH_4180602E_07570$1982285E_07570 terminal=2 mode=0
batchedit EnergyMeter.SCE_Green peakcurrent=[349,347,372]
batchedit load..* pf=1
allocateloads
batchedit load..* pf=0.84
Solve mode=snap
BatchEdit Load..* duty=PQmultipliers
BatchEdit PVsystem..* duty=PVSDGE
Set controlmode=Time
Set mode=duty

!*********Compile C:\Documents_NREL\Grid_Cost_DER\QSTS_python_final\HC_Green_SCE2\SmallScalePV\Master_noPV.dss
Clear
new loadshape.default npts=24 1.0 mult=(.677 .6256 .6087 .5833 .58028 .6025 .657 .7477 .832 .88 .94 .989 .985 .98 .9898 .999 1 .958 .936 .913 .876 .876 .828 .756)
new growthshape.default 2 year="1 20" mult=(1.025 1.025)
new spectrum.default 7  Harmonic=(1 3 5 7 9 11 13)  %mag=(100 33 20 14 11 9 7) Angle=(0 0 0 0 0 0 0)
new spectrum.defaultload 7  Harmonic=(1 3 5 7 9 11 13)  %mag=(100 1.5 20 14 1 9 7) Angle=(0 180 180 180 180 180 180)
new spectrum.defaultgen 7  Harmonic=(1 3 5 7 9 11 13)  %mag=(100 5 3 1.5 1 .7 .5) Angle=(0 0 0 0 0 0 0)
new spectrum.defaultvsource 1  Harmonic=(1 )  %mag=(100 ) Angle=(0 ) 
new spectrum.linear 1  Harmonic=(1 )  %mag=(100 ) Angle=(0 ) 
new spectrum.pwm6 13  Harmonic=(1 3 5 7 9 11 13 15 17 19 21 23 25) %mag=(100 4.4 76.5 62.7 2.9 24.8 12.7 0.5 7.1 8.4 0.9 4.4 3.3) Angle=(-103 -5 28 -180 -33 -59 79 36 -253 -124 3 -30 86)
new spectrum.dc6 10  Harmonic=(1 3 5 7 9 11 13 15 17 19)  %mag=(100 1.2 33.6 1.6 0.4 8.7  1.2  0.3  4.5 1.3) Angle=(-75 28 156 29 -91 49 54 148 -57 -46)
New TCC_Curve.A 5 c_array=(1, 2.5, 4.5, 8.0, 14.)  t_array=(0.15 0.07 .05 .045 .045) 
New TCC_Curve.D 5 c_array=(1, 2.5, 4.5, 8.0, 14.)  t_array=(6 0.7 .2 .06 .02)
New TCC_Curve.TLink 7 c_array=(2 2.1 3 4 6 22 50)  t_array=(300 100 10.1 4.0 1.4 0.1  0.02)
New TCC_Curve.KLink 6 c_array=(2 2.2 3 4 6 30)    t_array=(300 20 4 1.3 0.41 0.02)

!*********Redirect Substation.dss
New Circuit.GREEN_12KV basekv=12.00 bus1 = SourceBus pu=1.039 R1=0.00001 X1=0.00001 R0=0.00001 X0=0.00001
New object=vsource.source Bus1=SourceBus basekv=12.00 bus1 = SourceBus pu=1.039 R1=0.00001 X1=0.00001 R0=0.00001 X0=0.00001 
New Transformer.Sub phases=3 windings=2 buses=(SourceBus,07570) conns=(wye,wye) 
~ kvs=(12,12) kvas=(16000,16000) 
~ xhl=0.001 wdg=1 %r=0.001 wdg=2 %r=0.001
~ Maxtap=1.1 Mintap=0.9 enabled=True

!*********Redirect Wirecodes.dss
New wiredata.ACSR_1/0 GMRac=0.216408 rac=0.642498 runits=km GMRunits=cm normamps=280.000000 emergamps=355.000000
New wiredata.CU_1/0 GMRac=0.339547 rac=0.381336 runits=km GMRunits=cm normamps=311.000000 emergamps=311.000000
New wiredata.CU_#6 GMRac=0.160325 rac=1.501854 runits=km GMRunits=cm normamps=128.000000 emergamps=128.000000
New wiredata.CU_#2 GMRac=0.269138 rac=0.605837 runits=km GMRunits=cm normamps=265.000000 emergamps=355.000000
New wiredata.CU_2/0 GMRac=0.381305 rac=0.302359 runits=km GMRunits=cm normamps=405.000000 emergamps=550.000000
New wiredata.ACSR_336 GMRac=0.673608 rac=0.188089 runits=km GMRunits=cm normamps=605.000000 emergamps=800.000000
New wiredata.DEFAULT GMRac=0.883900 rac=0.121800 runits=km GMRunits=cm normamps=1000.000000 emergamps=1000.000000
New wiredata.ACSR_#4 GMRac=0.100584 rac=1.527952 runits=km GMRunits=cm normamps=160.000000 emergamps=205.000000

!*********Redirect Linespacingcodes.dss
New linespacing.STANDARD_2W_1N nconds=4 nphases=3 x=[0.000000,1.929384,0.000000,2.843784] h=[12.192000,12.192000,0.000000,12.192000] units=m
New linespacing.STANDARD_2W_1N_Ph1 nconds=2 nphases=1 x=[0.000000,2.843784] h=[12.192000,12.192000] units=m
New linespacing.STANDARD_2W_1N_Ph12 nconds=3 nphases=2 x=[0.000000,1.929384,2.843784] h=[12.192000,12.192000,12.192000] units=m
New linespacing.STANDARD_2W_1N_Ph2 nconds=2 nphases=1 x=[1.929384,2.843784] h=[12.192000,12.192000] units=m
New linespacing.STANDARD_2W_1N_Ph13 nconds=3 nphases=2 x=[0.000000,0.000000,2.843784] h=[12.192000,0.000000,12.192000] units=m
New linespacing.STANDARD_2W_1N_Ph23 nconds=3 nphases=2 x=[1.929384,0.000000,2.843784] h=[12.192000,0.000000,12.192000] units=m
New linespacing.STANDARD_2W_1N_Ph3 nconds=2 nphases=1 x=[0.000000,2.843784] h=[0.000000,12.192000] units=m
New linespacing.STANDARD_2W_1N_3W nconds=3 nphases=3 x=[0.000000,1.929384,0.000000] h=[12.192000,12.192000,0.000000] units=m
New linespacing.STANDARD_2W_1N_2W nconds=2 nphases=2 x=[0.000000,1.929384] h=[12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N nconds=4 nphases=3 x=[0.000000,1.929384,2.843784,0.914400] h=[12.192000,12.192000,12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_Ph1 nconds=2 nphases=1 x=[0.000000,0.914400] h=[12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_Ph12 nconds=3 nphases=2 x=[0.000000,1.929384,0.914400] h=[12.192000,12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_Ph2 nconds=2 nphases=1 x=[1.929384,0.914400] h=[12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_Ph13 nconds=3 nphases=2 x=[0.000000,2.843784,0.914400] h=[12.192000,12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_Ph23 nconds=3 nphases=2 x=[1.929384,2.843784,0.914400] h=[12.192000,12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_Ph3 nconds=2 nphases=1 x=[2.843784,0.914400] h=[12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_3W nconds=3 nphases=3 x=[0.000000,1.929384,2.843784] h=[12.192000,12.192000,12.192000] units=m
New linespacing.STANDARD_3W_1N_2W nconds=2 nphases=2 x=[0.000000,1.929384] h=[12.192000,12.192000] units=m
New linespacing.STANDARD_3W nconds=4 nphases=3 x=[0.000000,1.929384,2.843784,0.000000] h=[12.192000,12.192000,12.192000,0.000000] units=m
New linespacing.STANDARD_3W_Ph1 nconds=2 nphases=1 x=[0.000000,0.000000] h=[12.192000,0.000000] units=m
New linespacing.STANDARD_3W_Ph12 nconds=3 nphases=2 x=[0.000000,1.929384,0.000000] h=[12.192000,12.192000,0.000000] units=m
New linespacing.STANDARD_3W_Ph2 nconds=2 nphases=1 x=[1.929384,0.000000] h=[12.192000,0.000000] units=m
New linespacing.STANDARD_3W_Ph13 nconds=3 nphases=2 x=[0.000000,2.843784,0.000000] h=[12.192000,12.192000,0.000000] units=m
New linespacing.STANDARD_3W_Ph23 nconds=3 nphases=2 x=[1.929384,2.843784,0.000000] h=[12.192000,12.192000,0.000000] units=m
New linespacing.STANDARD_3W_Ph3 nconds=2 nphases=1 x=[2.843784,0.000000] h=[12.192000,0.000000] units=m
New linespacing.STANDARD_3W_3W nconds=3 nphases=3 x=[0.000000,1.929384,2.843784] h=[12.192000,12.192000,12.192000] units=m
New linespacing.STANDARD_3W_2W nconds=2 nphases=2 x=[0.000000,1.929384] h=[12.192000,12.192000] units=m

!*********Redirect LineCodes.dss
New Linecode.OH-CU_3C_1/0 nphases=3 r1=0.348900 x1=0.469199 r0=0.526736 x0=1.873319 c1=9.4165 c0=4.0037 units=km baseFreq=60 normamps=311.000000 emergamps=311.000000
New Linecode.OH-CU_3C_#2 nphases=3 r1=0.554325 x1=0.486720 r0=0.732161 x0=1.890840 c1=9.0606 c0=3.938 units=km baseFreq=60 normamps=265.000000 emergamps=355.000000
New Linecode.OH-ACSR_3C_336 nphases=3 r1=0.171250 x1=0.417548 r0=0.349086 x0=1.821668 c1=10.5198 c0=4.1906 units=km baseFreq=60 normamps=605.000000 emergamps=800.000000
New Linecode.OH-ACSR_3C_#4 nphases=3 r1=1.349618 x1=0.560930 r0=1.527454 x0=1.965050 c1=8.8359 c0=3.8949 units=km baseFreq=60 normamps=160.000000 emergamps=205.000000
New Linecode.OH-ACSR_3C_1/0 nphases=3 r1=0.533758 x1=0.503162 r0=0.711594 x0=1.907282 c1=9.5415 c0=4.0261 units=km baseFreq=60 normamps=380.000000 emergamps=355.000000
New Linecode.OH-CU_3C_#6 nphases=3 r1=1.374100 x1=0.525778 r0=1.551936 x0=1.929898 c1=8.2655 c0=3.7799 units=km baseFreq=60 normamps=140.000000 emergamps=140.000000
New Linecode.OH-CU_3C_2/0 nphases=3 r1=0.276759 x1=0.460453 r0=0.454595 x0=1.864573 c1=9.6053 c0=4.0375 units=km baseFreq=60 normamps=405.000000 emergamps=550.000000
New Linecode.UG-JCN_3C_1000_5/12/16KV nphases=3 r1=0.097112 x1=0.117959 r0=0.517216 x0=0.147770 c1=308.5739 c0=308.5739 units=km baseFreq=60 normamps=473.000000 emergamps=587.000000
New Linecode.UG-CLP_2C_1/0_5/12/16KV nphases=3 r1=0.555446 x1=0.154881 r0=1.590399 x0=0.655105 c1=156.9722 c0=156.9722 units=km baseFreq=60 normamps=141.000000 emergamps=172.000000
New Linecode.UG-CLP_3C_1/0_5/12/16KV nphases=3 r1=0.704837 x1=0.154732 r0=1.637391 x0=0.556212 c1=156.9722 c0=156.9722 units=km baseFreq=60 normamps=141.000000 emergamps=172.000000
New Linecode.UG-DEFAULT nphases=3 r1=0.088235 x1=0.090720 r0=0.172120 x0=0.044739 c1=185.6642 c0=185.6642 units=km baseFreq=60 normamps=112.000000 emergamps=1.000000
New Linecode.UG-CLP_2C_#2_5/12/16KV nphases=3 r1=0.877407 x1=0.170416 r0=1.860757 x0=0.582647 c1=134.1284 c0=134.1284 units=km baseFreq=60 normamps=112.000000 emergamps=133.000000
New Linecode.UG-CLP_3C_#2_5/12/16KV nphases=3 r1=1.109649 x1=0.171047 r0=1.984778 x0=0.500578 c1=134.1284 c0=134.1284 units=km baseFreq=60 normamps=112.000000 emergamps=133.000000
New Linecode.UG-BUS nphases=3 r1=0.000621 x1=0.000621 r0=0.000621 x0=0.000621 c1=0 c0=0 units=km baseFreq=60 normamps=600.000000 emergamps=600.000000
New Linecode.UG-JCN_3C_#2_5/12/16KV nphases=3 r1=1.110395 x1=0.178224 r0=1.982897 x0=0.501867 c1=134.1284 c0=134.1284 units=km baseFreq=60 normamps=112.000000 emergamps=133.000000

!*********Redirect Lines.dss
New Line.UG_BS4839-1_07570$ND30594076_07570 bus1=BS4839-1_07570.1.2.3 bus2=ND30594076_07570.1.2.3 length=86.258397 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_451201E_07570$4699730E_07570 bus1=451201E_07570.1.2.3 bus2=4699730E_07570.1.2.3 length=533.704783 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1813457E_07570$2024846E_07570 bus1=1813457E_07570.1.2.3 bus2=2024846E_07570.1.2.3 length=27.431999 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_4416894E_07570$P5618240-1_07570 bus1=4416894E_07570.1.2.3 bus2=P5618240-1_07570.1.2.3 length=90.220797 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND30593618_07570$4362821E_07570 bus1=ND30593618_07570.1.2.3 bus2=4362821E_07570.1.2.3 length=97.231197 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1123341E_07570$ND30593049_07570 bus1=1123341E_07570.1.2.3 bus2=ND30593049_07570.1.2.3 length=84.734397 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_138566718_07570$PDRAR3129-D_0757 bus1=138566718_07570.1.2.3 bus2=PDRAR3129-D_07570_1.1.2.3 length=7.620000 units=m linecode=UG-BUS phases=3 enabled=True
New Line.OH_ND31712439_07570$1851663E_07570 bus1=ND31712439_07570.1.2.3 bus2=1851663E_07570.1.2.3 length=104.241597 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1406796E_07570$4130912E_07570 bus1=1406796E_07570.1.2.3 bus2=4130912E_07570.1.2.3 length=22.859999 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_2270078EP1_07570_1$140212299_075 bus1=2270078EP1_07570_1.1.2.3 bus2=140212299_07570_1.1.2.3 length=385.876788 units=m linecode=UG-JCN_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND30616331_07570$396520E_07570 bus1=ND30616331_07570.1.2.3 bus2=396520E_07570.1.2.3 length=12.496800 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713092_07570$1813486E_07570 bus1=ND31713092_07570.1.2.3 bus2=1813486E_07570.1.2.3 length=452.323186 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND102936343_07570$4368667E_07570 bus1=ND102936343_07570.1.2.3 bus2=4368667E_07570.1.2.3 length=59.740798 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_4130804E_07570_1$P5393567-1_0757 bus1=4130804E_07570_1.1.2.3 bus2=P5393567-1_07570.1.2.3 length=55.473598 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_396528E_07570$4780491E_07570 bus1=396528E_07570.1.2.3 bus2=4780491E_07570.1.2.3 length=57.911998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND30617383_07570$P5504304-1_0757 bus1=ND30617383_07570.1.2.3 bus2=P5504304-1_07570.1.2.3 length=353.872789 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_4540498E_07570$4354829E_07570_1 bus1=4540498E_07570.1.2.3 bus2=4354829E_07570_1.1.2.3 length=36.575999 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4210436E_07570$ND30594524_07570 bus1=4210436E_07570.1.2.3 bus2=ND30594524_07570.1.2.3 length=10.363200 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31715376_07570$138566718_07570 bus1=ND31715376_07570.1.2.3 bus2=138566718_07570.1.2.3 length=104.851197 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4363394E_07570$4540963E_07570 bus1=4363394E_07570.1.2.3 bus2=4540963E_07570.1.2.3 length=65.531998 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_ND31715376_07570$PS0079_07570 bus1=ND31715376_07570.1.2.3 bus2=PS0079_07570.1.2.3 length=459.638385 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_451697ET1_07570$BF10048_07570 bus1=451697ET1_07570.1.2.3 bus2=BF10048_07570.1.2.3 length=31.699199 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_BF10048_07570_1$ND30594455_07570 bus1=BF10048_07570_1.1.2.3 bus2=ND30594455_07570.1.2.3 length=103.631997 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30616291_07570$4099194E_07570 bus1=ND30616291_07570.1.2.3 bus2=4099194E_07570.1.2.3 length=323.392790 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_RAR3129_07570$PDRAR3129-B_07570 bus1=RAR3129_07570.1.2.3 bus2=PDRAR3129-B_07570.1.2.3 length=10.363200 units=m linecode=UG-BUS phases=3 enabled=True
New Line.OH_392069E_07570$BF10041_07570 bus1=392069E_07570.1.2.3 bus2=BF10041_07570.1.2.3 length=1.828800 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4368663E_07570$1406609E_07570 bus1=4368663E_07570.1.2.3 bus2=1406609E_07570.1.2.3 length=52.120798 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1340496E_07570$4276440E_07570 bus1=1340496E_07570.1.2.3 bus2=4276440E_07570.1.2.3 length=89.001597 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594455_07570$4067585E_07570 bus1=ND30594455_07570.1.2.3 bus2=4067585E_07570.1.2.3 length=67.055998 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_703684E_07570$4700793E_07570 bus1=703684E_07570.1.2.3 bus2=4700793E_07570.1.2.3 length=73.151998 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30616984_07570$1807630E_07570 bus1=ND30616984_07570.1.2.3 bus2=1807630E_07570.1.2.3 length=114.299996 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593814_07570$4362829E_07570 bus1=ND30593814_07570.1.2.3 bus2=4362829E_07570.1.2.3 length=46.939198 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4354805E_07570$4099100E_07570 bus1=4354805E_07570.1.2.3 bus2=4099100E_07570.1.2.3 length=82.905597 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_4552976E_07570$2024837E_07570 bus1=4552976E_07570.1.2.3 bus2=2024837E_07570.1.2.3 length=107.594397 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30594611_07570$392078E_07570 bus1=ND30594611_07570.1.2.3 bus2=392078E_07570.1.2.3 length=244.754392 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31713291_07570$ND31713292_0757 bus1=ND31713291_07570.1.2.3 bus2=ND31713292_07570.1.2.3 length=611.123980 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593215_07570$PS1361_07570 bus1=ND30593215_07570.1.2.3 bus2=PS1361_07570.1.2.3 length=104.241597 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4226919ET_07570$4695030E_07570 bus1=4226919ET_07570.1.2.3 bus2=4695030E_07570.1.2.3 length=68.275198 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593791_07570$PS0218_07570_1 bus1=ND30593791_07570.1.2.3 bus2=PS0218_07570_1.1.2.3 length=250.545592 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_2229829E_07570$4097786E_07570 bus1=2229829E_07570.1.2.3 bus2=4097786E_07570.1.2.3 length=264.261592 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1813481E_07570$4477596EP_07570 bus1=1813481E_07570.1.2.3 bus2=4477596EP_07570.1.2.3 length=153.009595 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4368659E_07570$PS3196_07570 bus1=4368659E_07570.1.2.3 bus2=PS3196_07570.1.2.3 length=113.080796 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593229_07570$4214689E_07570 bus1=ND30593229_07570.1.2.3 bus2=4214689E_07570.1.2.3 length=146.913595 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_ND30593632_07570$30591990_07570_ bus1=ND30593632_07570.1.2.3 bus2=30591990_07570_1.1.2.3 length=126.796796 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_ND30594713_07570$4368670E_07570 bus1=ND30594713_07570.1.2.3 bus2=4368670E_07570.1.2.3 length=342.595189 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_837903E_07570$4340701E_07570 bus1=837903E_07570.1.2.3 bus2=4340701E_07570.1.2.3 length=31.089599 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_BF10806_07570_1$4699736E_07570 bus1=BF10806_07570_1.1.2.3 bus2=4699736E_07570.1.2.3 length=114.604796 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30594596_07570$4002234E_07570 bus1=ND30594596_07570.1.2.3 bus2=4002234E_07570.1.2.3 length=72.542398 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_PS0159_07570$4167349E_07570 bus1=PS0159_07570.1.2.3 bus2=4167349E_07570.1.2.3 length=640.384780 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4632241E_07570$ND30592923_07570 bus1=4632241E_07570.1.2.3 bus2=ND30592923_07570.1.2.3 length=93.878397 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31712560_07570$RCS2423_07570 bus1=ND31712560_07570.1.2.3 bus2=RCS2423_07570.1.2.3 length=146.303995 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_808076E_07570$ND31715376_07570 bus1=808076E_07570.1.2.3 bus2=ND31715376_07570.1.2.3 length=64.007998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31712919_07570$4699973E_07570 bus1=ND31712919_07570.1.2.3 bus2=4699973E_07570.1.2.3 length=528.827983 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713044_07570$4354639E_07570 bus1=ND31713044_07570.1.2.3 bus2=4354639E_07570.1.2.3 length=39.623999 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1813456E_07570$ND31712560_07570 bus1=1813456E_07570.1.2.3 bus2=ND31712560_07570.1.2.3 length=198.729594 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND30594076_07570$B5372741-1_0757 bus1=ND30594076_07570.1.2.3 bus2=B5372741-1_07570.1.2.3 length=113.690396 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_410193E_07570$BF10038_07570 bus1=410193E_07570.1.2.3 bus2=BF10038_07570.1.2.3 length=33.223199 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31714829_07570$4289368E_07570 bus1=ND31714829_07570.1.2.3 bus2=4289368E_07570.1.2.3 length=58.216798 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1299702E_07570$4669184E_07570 bus1=1299702E_07570.1.2.3 bus2=4669184E_07570.1.2.3 length=89.001597 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_4075856E_07570_1$BS4839-1_07570_ bus1=4075856E_07570_1.1.2.3 bus2=BS4839-1_07570_1.1.2.3 length=104.851197 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_4772513E_07570$2286962E_07570 bus1=4772513E_07570.1.2.3 bus2=2286962E_07570.1.2.3 length=117.957596 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_X15001E_07570$ND30593880_07570 bus1=X15001E_07570.1.2.3 bus2=ND30593880_07570.1.2.3 length=106.070397 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_ND31714460_07570$ND31714474_0757 bus1=ND31714460_07570.1.2.3 bus2=ND31714474_07570.1.2.3 length=62.483998 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_4696734E_07570$ND30593769_07570 bus1=4696734E_07570.1.2.3 bus2=ND30593769_07570.1.2.3 length=15.849599 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30616251_07570$ND30593314_0757 bus1=ND30616251_07570.1.2.3 bus2=ND30593314_07570.1.2.3 length=10.058400 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31712241_07570$ND31713986_0757 bus1=ND31712241_07570.1.2.3 bus2=ND31713986_07570.1.2.3 length=113.995196 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_4180602E_07570$1982285E_07570 bus1=4180602E_07570.1.2.3 bus2=1982285E_07570.1.2.3 length=373.989588 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1636824E_07570$1636825E_07570 bus1=1636824E_07570.1.2.3 bus2=1636825E_07570.1.2.3 length=40.843199 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4699973E_07570$ND31712419_07570 bus1=4699973E_07570.1.2.3 bus2=ND31712419_07570.1.2.3 length=420.319187 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593449_07570$4122963E_07570_ bus1=ND30593449_07570.1.2.3 bus2=4122963E_07570_1.1.2.3 length=4.267200 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_591841E_07570$ND31712846_07570 bus1=591841E_07570.1.2.3 bus2=ND31712846_07570.1.2.3 length=415.442387 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593483_07570$ND30616427_0757 bus1=ND30593483_07570.1.2.3 bus2=ND30616427_07570.1.2.3 length=331.012789 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593769_07570$ND30593770_0757 bus1=ND30593769_07570.1.2.3 bus2=ND30593770_07570.1.2.3 length=240.791992 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4659047E_07570$1763673E_07570 bus1=4659047E_07570.1.2.3 bus2=1763673E_07570.1.2.3 length=64.007998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594054_07570$X15001E_07570 bus1=ND30594054_07570.1.2.3 bus2=X15001E_07570.1.2.3 length=161.239195 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4669184E_07570$1982110E_07570 bus1=4669184E_07570.1.2.3 bus2=1982110E_07570.1.2.3 length=204.520793 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31712439_07570$4772512E_07570 bus1=ND31712439_07570.1.2.3 bus2=4772512E_07570.1.2.3 length=456.285585 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1943316E_07570$808076E_07570 bus1=1943316E_07570.1.2.3 bus2=808076E_07570.1.2.3 length=53.339998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1406528E_07570$4368380E_07570 bus1=1406528E_07570.1.2.3 bus2=4368380E_07570.1.2.3 length=59.435998 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_BF10344_07570$ND31714828_07570 bus1=BF10344_07570.1.2.3 bus2=ND31714828_07570.1.2.3 length=14.935200 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1475350E_07570$ND30594295_07570 bus1=1475350E_07570.1.2.3 bus2=ND30594295_07570.1.2.3 length=17.678399 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_ND31715376_07570$PS1357_07570 bus1=ND31715376_07570.1.2.3 bus2=PS1357_07570.1.2.3 length=53.644798 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_BF10043_07570$1340496E_07570 bus1=BF10043_07570.1.2.3 bus2=1340496E_07570.1.2.3 length=21.335999 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4167349E_07570$2272786E_07570 bus1=4167349E_07570.1.2.3 bus2=2272786E_07570.1.2.3 length=114.604796 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_4416893E_07570$ND30617383_07570 bus1=4416893E_07570.1.2.3 bus2=ND30617383_07570.1.2.3 length=185.927994 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_409265E_07570$546390E_07570 bus1=409265E_07570.1.2.3 bus2=546390E_07570.1.2.3 length=487.375184 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4067585E_07570$4075713E_07570 bus1=4067585E_07570.1.2.3 bus2=4075713E_07570.1.2.3 length=352.043989 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_4368160E_07570$4026373E_07570 bus1=4368160E_07570.1.2.3 bus2=4026373E_07570.1.2.3 length=199.948794 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_ND30593998_07570$30592000_07570 bus1=ND30593998_07570.1.2.3 bus2=30592000_07570.1.2.3 length=94.183197 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_4093TT1_07570_1$4363729E_07570 bus1=4093TT1_07570_1.1.2.3 bus2=4363729E_07570.1.2.3 length=126.491996 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_4167122E_07570$ND30593301_07570 bus1=4167122E_07570.1.2.3 bus2=ND30593301_07570.1.2.3 length=179.527194 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_4684857E_07570$PS0159_07570_1 bus1=4684857E_07570.1.2.3 bus2=PS0159_07570_1.1.2.3 length=3.657600 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30592923_07570$1636824E_07570 bus1=ND30592923_07570.1.2.3 bus2=1636824E_07570.1.2.3 length=88.391997 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4695030E_07570$4274192E_07570 bus1=4695030E_07570.1.2.3 bus2=4274192E_07570.1.2.3 length=77.723998 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4700793E_07570$4632239E_07570 bus1=4700793E_07570.1.2.3 bus2=4632239E_07570.1.2.3 length=316.382390 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593200_07570$BF10809_07570_1 bus1=ND30593200_07570.1.2.3 bus2=BF10809_07570_1.1.2.3 length=23.469599 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_ND30593472_07570$4368663E_07570 bus1=ND30593472_07570.1.2.3 bus2=4368663E_07570.1.2.3 length=88.391997 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593770_07570$2212593E_07570 bus1=ND30593770_07570.1.2.3 bus2=2212593E_07570.1.2.3 length=268.833591 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1982110E_07570$1982290E_07570 bus1=1982110E_07570.1.2.3 bus2=1982290E_07570.1.2.3 length=103.327197 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30594618_07570$PS1364_07570_1 bus1=ND30594618_07570.1.2.3 bus2=PS1364_07570_1.1.2.3 length=160.324795 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4026131E_07570$1223308E_07570 bus1=4026131E_07570.1.2.3 bus2=1223308E_07570.1.2.3 length=33.832799 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593049_07570$ND30593472_0757 bus1=ND30593049_07570.1.2.3 bus2=ND30593472_07570.1.2.3 length=188.366394 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_601429E_07570_1$4552982E_07570 bus1=601429E_07570_1.1.2.3 bus2=4552982E_07570.1.2.3 length=28.955999 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4693T_07570$ND31712369_07570 bus1=4693T_07570.1.2.3 bus2=ND31712369_07570.1.2.3 length=45.719999 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_2286962E_07570$ND30616291_07570 bus1=2286962E_07570.1.2.3 bus2=ND30616291_07570.1.2.3 length=105.460797 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1123342E_07570$ND30593449_07570 bus1=1123342E_07570.1.2.3 bus2=ND30593449_07570.1.2.3 length=263.956792 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_4122963E_07570$ND30594420_07570 bus1=4122963E_07570.1.2.3 bus2=ND30594420_07570.1.2.3 length=59.740798 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_396520E_07570_1$4099096E_07570 bus1=396520E_07570_1.1.2.3 bus2=4099096E_07570.1.2.3 length=96.926397 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593482_07570$ND30593483_0757 bus1=ND30593482_07570.1.2.3 bus2=ND30593483_07570.1.2.3 length=318.211190 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31712919_07570$ND150429465_075 bus1=ND31712919_07570.1.2.3 bus2=ND150429465_07570.1.2.3 length=44.500799 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1475768E_07570$BF10047_07570 bus1=1475768E_07570.1.2.3 bus2=BF10047_07570.1.2.3 length=9.448800 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_ND30593617_07570$4632244E_07570 bus1=ND30593617_07570.1.2.3 bus2=4632244E_07570.1.2.3 length=42.976799 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_PS1357_07570_1$ND31696671_07570 bus1=PS1357_07570_1.1.2.3 bus2=ND31696671_07570.1.2.3 length=174.040794 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4553240E_07570$ND31712439_07570 bus1=4553240E_07570.1.2.3 bus2=ND31712439_07570.1.2.3 length=55.778398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4661656E_07570$1406528E_07570 bus1=4661656E_07570.1.2.3 bus2=1406528E_07570.1.2.3 length=131.673596 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31712419_07570$2163006E_07570 bus1=ND31712419_07570.1.2.3 bus2=2163006E_07570.1.2.3 length=61.569598 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_BF10829_07570_1$4368661E_07570 bus1=BF10829_07570_1.1.2.3 bus2=4368661E_07570.1.2.3 length=13.411200 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_2197942E_07570$4276446E_07570 bus1=2197942E_07570.1.2.3 bus2=4276446E_07570.1.2.3 length=86.563197 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4659046E_07570$4693T_07570 bus1=4659046E_07570.1.2.3 bus2=4693T_07570.1.2.3 length=128.930396 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_481736E_07570$2295944E_07570 bus1=481736E_07570.1.2.3 bus2=2295944E_07570.1.2.3 length=170.383195 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594119_07570$4067277E_07570 bus1=ND30594119_07570.1.2.3 bus2=4067277E_07570.1.2.3 length=209.702393 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4552982E_07570$4661652E_07570 bus1=4552982E_07570.1.2.3 bus2=4661652E_07570.1.2.3 length=32.918399 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4553236E_07570$4659046E_07570 bus1=4553236E_07570.1.2.3 bus2=4659046E_07570.1.2.3 length=171.602395 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_1466999E_07570_1$P5403124-2_0757 bus1=1466999E_07570_1.1.2 bus2=P5403124-2_07570.1.2 length=299.923190 units=m linecode=UG-CLP_2C_1/0_5/12/16KV phases=2 enabled=True
New Line.OH_4026373E_07570$ND30616404_07570 bus1=4026373E_07570.1.2.3 bus2=ND30616404_07570.1.2.3 length=219.151193 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4699736E_07570$4364055E_07570 bus1=4699736E_07570.1.2.3 bus2=4364055E_07570.1.2.3 length=549.859182 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_837633E_07570$ND30594008_07570 bus1=837633E_07570.1.2.3 bus2=ND30594008_07570.1.2.3 length=189.280794 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4477501E_07570$1254458E_07570 bus1=4477501E_07570.1.2.3 bus2=1254458E_07570.1.2.3 length=35.356799 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31712419_07570$4552980E_07570 bus1=ND31712419_07570.1.2.3 bus2=4552980E_07570.1.2.3 length=15.240000 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_2253642E_07570$2253647E_07570 bus1=2253642E_07570.1.2.3 bus2=2253647E_07570.1.2.3 length=98.145597 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593881_07570$1475348E_07570 bus1=ND30593881_07570.1.2.3 bus2=1475348E_07570.1.2.3 length=80.467197 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4001837E_07570$ND102936343_07570 bus1=4001837E_07570.1.2.3 bus2=ND102936343_07570.1.2.3 length=58.826398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31711600_07570$ND31714460_0757 bus1=ND31711600_07570.1.2.3 bus2=ND31714460_07570.1.2.3 length=55.168798 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_4296072E_07570$1807862E_07570 bus1=4296072E_07570.1.2.3 bus2=1807862E_07570.1.2.3 length=49.072798 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593984_07570$4250691E_07570 bus1=ND30593984_07570.1.2.3 bus2=4250691E_07570.1.2.3 length=21.335999 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593738_07570$PS1360_07570_1 bus1=ND30593738_07570.1.2.3 bus2=PS1360_07570_1.1.2.3 length=291.998391 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4362834E_07570$ND30594367_07570 bus1=4362834E_07570.1.2.3 bus2=ND30594367_07570.1.2.3 length=165.201595 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_PS3195_07570_1$ND30594171_07570 bus1=PS3195_07570_1.1.2.3 bus2=ND30594171_07570.1.2.3 length=53.035198 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_744583E_07570$4699954E_07570 bus1=744583E_07570.1.2.3 bus2=4699954E_07570.1.2.3 length=54.559198 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_12546T_07570$ND30593215_07570 bus1=12546T_07570.1.2.3 bus2=ND30593215_07570.1.2.3 length=207.568793 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594312_07570$PS3195_07570 bus1=ND30594312_07570.1.2.3 bus2=PS3195_07570.1.2.3 length=157.276795 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1636876E_07570$ND30616984_07570 bus1=1636876E_07570.1.2.3 bus2=ND30616984_07570.1.2.3 length=367.283988 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_546390E_07570$4026131E_07570 bus1=546390E_07570.1.2.3 bus2=4026131E_07570.1.2.3 length=35.661599 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30616370_07570$ND30594618_0757 bus1=ND30616370_07570.1.2.3 bus2=ND30594618_07570.1.2.3 length=45.110399 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4274405E_07570$PS1358_07570 bus1=4274405E_07570.1.2.3 bus2=PS1358_07570.1.2.3 length=118.871996 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593738_07570$PS1362_07570 bus1=ND30593738_07570.1.2.3 bus2=PS1362_07570.1.2.3 length=94.183197 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_2438 bus1=ND102936343_07570.1.2.3 bus2=4368667E_07570_1.1.2.3 length=59.705273 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30616404_07570$4214587E_07570 bus1=ND30616404_07570.1.2.3 bus2=4214587E_07570.1.2.3 length=47.853598 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713149_07570$BF10806_07570 bus1=ND31713149_07570.1.2.3 bus2=BF10806_07570.1.2.3 length=30.175199 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31713092_07570$1813481E_07570_ bus1=ND31713092_07570.1.2.3 bus2=1813481E_07570_1.1.2.3 length=17.983199 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1982266E_07570_1$BF10035_07570_1 bus1=1982266E_07570_1.1.2.3 bus2=BF10035_07570_1.1.2.3 length=14.630400 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_397389E_07570_1$974388E_07570 bus1=397389E_07570_1.1.2.3 bus2=974388E_07570.1.2.3 length=127.101596 units=m linecode=OH-CU_3C_2/0 phases=3 enabled=True
New Line.OH_ND31712369_07570$4093TT1_07570 bus1=ND31712369_07570.1.2.3 bus2=4093TT1_07570.1.2.3 length=26.517599 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4002234E_07570$4252648E_07570 bus1=4002234E_07570.1.2.3 bus2=4252648E_07570.1.2.3 length=273.710391 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_1434526E_07570$4001837E_07570 bus1=1434526E_07570.1.2.3 bus2=4001837E_07570.1.2.3 length=53.339998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4354639E_07570$4505903E_07570 bus1=4354639E_07570.1.2.3 bus2=4505903E_07570.1.2.3 length=170.383195 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593253_07570$BF10561_07570_1 bus1=ND30593253_07570.1.2.3 bus2=BF10561_07570_1.1.2.3 length=1.828800 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30592909_07570$4368161E_07570 bus1=ND30592909_07570.1.2.3 bus2=4368161E_07570.1.2.3 length=79.247997 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4276446E_07570$1434873E_07570 bus1=4276446E_07570.1.2.3 bus2=1434873E_07570.1.2.3 length=112.775996 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593559_07570$4368160E_07570 bus1=ND30593559_07570.1.2.3 bus2=4368160E_07570.1.2.3 length=397.763987 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30616404_07570$1851917E_07570_ bus1=ND30616404_07570.1.2.3 bus2=1851917E_07570_1.1.2.3 length=5.486400 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_PS1364_07570$744577E_07570 bus1=PS1364_07570.1.2.3 bus2=744577E_07570.1.2.3 length=46.329599 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31714474_07570$397389E_07570 bus1=ND31714474_07570.1.2.3 bus2=397389E_07570.1.2.3 length=56.997598 units=m linecode=OH-CU_3C_2/0 phases=3 enabled=True
New Line.OH_ND30593984_07570$ND30616503_0757 bus1=ND30593984_07570.1.2.3 bus2=ND30616503_07570.1.2.3 length=95.097597 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_ND30593632_07570$P5456297-1_0757 bus1=ND30593632_07570.1.2 bus2=P5456297-1_07570.1.2 length=173.735994 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=2 enabled=True
New Line.OH_4552980E_07570_1$4661656E_07570 bus1=4552980E_07570_1.1.2.3 bus2=4661656E_07570.1.2.3 length=74.371198 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1254458E_07570$4316552ET_07570 bus1=1254458E_07570.1.2.3 bus2=4316552ET_07570.1.2.3 length=39.319199 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_2163006E_07570$4363394E_07570 bus1=2163006E_07570.1.2.3 bus2=4363394E_07570.1.2.3 length=56.083198 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_4694481E_07570$4477301E_07570 bus1=4694481E_07570.1.2.3 bus2=4477301E_07570.1.2.3 length=70.713598 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4505903E_07570$638022E_07570 bus1=4505903E_07570.1.2.3 bus2=638022E_07570.1.2.3 length=71.627998 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND144063720_07570$4251734E_07570 bus1=ND144063720_07570.1.2.3 bus2=4251734E_07570.1.2.3 length=468.782385 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4699730E_07570$ND30593372_07570 bus1=4699730E_07570.1.2.3 bus2=ND30593372_07570.1.2.3 length=394.411187 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594171_07570$4553233E_07570 bus1=ND30594171_07570.1.2.3 bus2=4553233E_07570.1.2.3 length=90.525597 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31712439_07570$BF10043_07570_1 bus1=ND31712439_07570.1.2.3 bus2=BF10043_07570_1.1.2.3 length=25.298399 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND30594420_07570$P5393566-1_0757 bus1=ND30594420_07570.1.2.3 bus2=P5393566-1_07570.1.2.3 length=59.435998 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND31696671_07570$458811E_07570 bus1=ND31696671_07570.1.2.3 bus2=458811E_07570.1.2.3 length=65.227198 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593200_07570$ND106869205_075 bus1=ND30593200_07570.1.2.3 bus2=ND106869205_07570.1.2.3 length=223.723193 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4587530E_07570$4540721E_07570 bus1=4587530E_07570.1.2.3 bus2=4540721E_07570.1.2.3 length=89.915997 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594119_07570$4553230E_07570 bus1=ND30594119_07570.1.2.3 bus2=4553230E_07570.1.2.3 length=94.183197 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_2331624E_07570$ND30594642_07570 bus1=2331624E_07570.1.2.3 bus2=ND30594642_07570.1.2.3 length=360.578388 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31712846_07570$ND31713082_0757 bus1=ND31712846_07570.1.2.3 bus2=ND31713082_07570.1.2.3 length=162.763195 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594082_07570$766011E_07570 bus1=ND30594082_07570.1.2.3 bus2=766011E_07570.1.2.3 length=373.989588 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4214587E_07570$ND30593565_07570 bus1=4214587E_07570.1.2.3 bus2=ND30593565_07570.1.2.3 length=142.951195 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_2288847E_07570$2288841E_07570 bus1=2288847E_07570.1.2.3 bus2=2288841E_07570.1.2.3 length=1026.566367 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4368667E_07570_1$4368668E_07570 bus1=4368667E_07570_1.1.2.3 bus2=4368668E_07570.1.2.3 length=46.329599 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593372_07570$4520469E_07570 bus1=ND30593372_07570.1.2.3 bus2=4520469E_07570.1.2.3 length=408.127187 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594642_07570$2197942E_07570 bus1=ND30594642_07570.1.2.3 bus2=2197942E_07570.1.2.3 length=95.402397 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_30592000_07570_1$P5411968-1_0757 bus1=30592000_07570_1.1.2.3 bus2=P5411968-1_07570.1.2.3 length=15.544800 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.UG_PDRAR3129-D_07570$RAR3129_07570_ bus1=PDRAR3129-D_07570.1.2.3 bus2=RAR3129_07570_1.1.2.3 length=11.887200 units=m linecode=UG-BUS phases=3 enabled=True
New Line.OH_ND30593784_07570$ND120931951_075 bus1=ND30593784_07570.1.2.3 bus2=ND120931951_07570.1.2.3 length=768.095975 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1507174E_07570$765919E_07570 bus1=1507174E_07570.1.2.3 bus2=765919E_07570.1.2.3 length=492.251984 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30616427_07570$4075856E_07570 bus1=ND30616427_07570.1.2.3 bus2=4075856E_07570.1.2.3 length=14.325600 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31713292_07570$1813457E_07570_ bus1=ND31713292_07570.1.2.3 bus2=1813457E_07570_1.1.2.3 length=10.058400 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_4477578E_07570_1$P5504009-1_0757 bus1=4477578E_07570_1.1.2.3 bus2=P5504009-1_07570.1.2.3 length=253.898392 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND30593575_07570$ND30616251_0757 bus1=ND30593575_07570.1.2.3 bus2=ND30616251_07570.1.2.3 length=971.092769 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4364055E_07570$2111258E_07570 bus1=4364055E_07570.1.2.3 bus2=2111258E_07570.1.2.3 length=915.923971 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31712685_07570$397385E_07570 bus1=ND31712685_07570.1.2.3 bus2=397385E_07570.1.2.3 length=168.859195 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_1322481E_07570$4694481E_07570 bus1=1322481E_07570.1.2.3 bus2=4694481E_07570.1.2.3 length=33.223199 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_140212299_07570$P5601317-1_07570 bus1=140212299_07570.1.2.3 bus2=P5601317-1_07570.1.2.3 length=3.352800 units=m linecode=UG-JCN_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND30616331_07570$4210436E_07570 bus1=ND30616331_07570.1.2.3 bus2=4210436E_07570.1.2.3 length=137.464796 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4699729E_07570$ND30594054_07570 bus1=4699729E_07570.1.2.3 bus2=ND30594054_07570.1.2.3 length=160.629595 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_ND31712685_07570$1813456E_07570 bus1=ND31712685_07570.1.2.3 bus2=1813456E_07570.1.2.3 length=20.116799 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593880_07570$BF10039_07570 bus1=ND30593880_07570.1.2.3 bus2=BF10039_07570.1.2.3 length=12.192000 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_ND30594076_07570$P5372742-1_0757 bus1=ND30594076_07570.1.2.3 bus2=P5372742-1_07570.1.2.3 length=199.034394 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_ND30593314_07570$1123342E_07570 bus1=ND30593314_07570.1.2.3 bus2=1123342E_07570.1.2.3 length=69.494398 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_766011E_07570$4705526E_07570 bus1=766011E_07570.1.2.3 bus2=4705526E_07570.1.2.3 length=136.245596 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31714474_07570$BF10344_07570_1 bus1=ND31714474_07570.1.2.3 bus2=BF10344_07570_1.1.2.3 length=10.058400 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4250691E_07570_1$1299702E_07570 bus1=4250691E_07570_1.1.2.3 bus2=1299702E_07570.1.2.3 length=44.195999 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_392078E_07570$ND30593984_07570 bus1=392078E_07570.1.2.3 bus2=ND30593984_07570.1.2.3 length=111.251996 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_138566714_07570$PDRAR3129-C_0757 bus1=138566714_07570.1.2.3 bus2=PDRAR3129-C_07570_1.1.2.3 length=85.953597 units=m linecode=UG-BUS phases=3 enabled=True
New Line.OH_4780491E_07570$ND30616370_07570 bus1=4780491E_07570.1.2.3 bus2=ND30616370_07570.1.2.3 length=14.020800 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND31714145_07570$P5476182-1_0757 bus1=ND31714145_07570.1.2.3 bus2=P5476182-1_07570.1.2.3 length=348.081589 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND30594272_07570$4362828E_07570 bus1=ND30594272_07570.1.2.3 bus2=4362828E_07570.1.2.3 length=377.951988 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_BF10803_07570_1$451201E_07570 bus1=BF10803_07570_1.1.2.3 bus2=451201E_07570.1.2.3 length=240.791992 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713987_07570$1322483E_07570_ bus1=ND31713987_07570.1.2.3 bus2=1322483E_07570_1.1.2.3 length=26.212799 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30616504_07570$4368171E_07570 bus1=ND30616504_07570.1.2.3 bus2=4368171E_07570.1.2.3 length=70.713598 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_ND30593243_07570$1763996E_07570 bus1=ND30593243_07570.1.2.3 bus2=1763996E_07570.1.2.3 length=105.460797 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30616504_07570$PS1363_07570 bus1=ND30616504_07570.1.2.3 bus2=PS1363_07570.1.2.3 length=37.490399 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_ND30593201_07570$ND30593243_0757 bus1=ND30593201_07570.1.2.3 bus2=ND30593243_07570.1.2.3 length=388.315188 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31714041_07570$2331043E_07570 bus1=ND31714041_07570.1.2.3 bus2=2331043E_07570.1.2.3 length=180.441594 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713986_07570$1322481E_07570_ bus1=ND31713986_07570.1.2.3 bus2=1322481E_07570_1.1.2.3 length=12.192000 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1982184E_07570$2138543E_07570 bus1=1982184E_07570.1.2.3 bus2=2138543E_07570.1.2.3 length=452.627986 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593449_07570$1123341E_07570 bus1=ND30593449_07570.1.2.3 bus2=1123341E_07570.1.2.3 length=85.648797 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND120931951_07570$4416894E_07570 bus1=ND120931951_07570.1.2.3 bus2=4416894E_07570_1.1.2.3 length=4.267200 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4517778E_07570_1$4289382E_07570 bus1=4517778E_07570_1.1.2.3 bus2=4289382E_07570.1.2.3 length=229.514393 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594524_07570$4276441E_07570 bus1=ND30594524_07570.1.2.3 bus2=4276441E_07570.1.2.3 length=32.613599 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_4368380E_07570_1$ND31714145_0757 bus1=4368380E_07570_1.1.2.3 bus2=ND31714145_07570.1.2.3 length=128.930396 units=m linecode=UG-DEFAULT phases=3 enabled=True
New Line.OH_4214799E_07570$ND30594082_07570 bus1=4214799E_07570.1.2.3 bus2=ND30594082_07570.1.2.3 length=632.459980 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_BF10561_07570$1406796E_07570 bus1=BF10561_07570.1.2.3 bus2=1406796E_07570.1.2.3 length=7.924800 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593201_07570$RCS1359_07570 bus1=ND30593201_07570.1.2.3 bus2=RCS1359_07570.1.2.3 length=81.686397 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30616984_07570$7957T_07570_1 bus1=ND30616984_07570.1.2.3 bus2=7957T_07570_1.1.2.3 length=18.897599 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4368161E_07570$ND30593559_07570 bus1=4368161E_07570.1.2.3 bus2=ND30593559_07570.1.2.3 length=30.784799 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_BF10041_07570_1$ND30593229_07570 bus1=BF10041_07570_1.1.2.3 bus2=ND30593229_07570.1.2.3 length=67.970398 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594367_07570$4354747E_07570 bus1=ND30594367_07570.1.2.3 bus2=4354747E_07570.1.2.3 length=35.966399 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4342612E_07570$ND30593617_07570 bus1=4342612E_07570.1.2.3 bus2=ND30593617_07570.1.2.3 length=180.136794 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4276440E_07570$ND31714041_07570 bus1=4276440E_07570.1.2.3 bus2=ND31714041_07570.1.2.3 length=60.959998 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713149_07570$591841E_07570 bus1=ND31713149_07570.1.2.3 bus2=591841E_07570.1.2.3 length=69.494398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593880_07570$ND30593881_0757 bus1=ND30593880_07570.1.2.3 bus2=ND30593881_07570.1.2.3 length=67.360798 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4540960E_07570$4274405E_07570 bus1=4540960E_07570.1.2.3 bus2=4274405E_07570.1.2.3 length=274.929591 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND30593301_07570$P5403117-2_0757 bus1=ND30593301_07570.1.2.3 bus2=P5403117-2_07570.1.2.3 length=62.788798 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_744577E_07570$744583E_07570 bus1=744577E_07570.1.2.3 bus2=744583E_07570.1.2.3 length=274.319991 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND106869205_07570$ND30593201_075 bus1=ND106869205_07570.1.2.3 bus2=ND30593201_07570.1.2.3 length=87.172797 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31714041_07570$2093143E_07570 bus1=ND31714041_07570.1.2.3 bus2=2093143E_07570.1.2.3 length=801.928774 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_451688E_07570_1$ND30592909_07570 bus1=451688E_07570_1.1.2.3 bus2=ND30592909_07570.1.2.3 length=246.278392 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4658388E_07570$4694280E_07570 bus1=4658388E_07570.1.2.3 bus2=4694280E_07570.1.2.3 length=174.345594 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30616503_07570$ND30616504_0757 bus1=ND30616503_07570.1.2.3 bus2=ND30616504_07570.1.2.3 length=382.219188 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_138566714_07570$ND31741904_07570 bus1=138566714_07570.1.2.3 bus2=ND31741904_07570.1.2.3 length=517.245583 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594618_07570$703650E_07570 bus1=ND30594618_07570.1.2.3 bus2=703650E_07570.1.2.3 length=15.544800 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1275932E_07570_1$ND30593784_0757 bus1=1275932E_07570_1.1.2.3 bus2=ND30593784_07570.1.2.3 length=308.152790 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30594642_07570$4226561E_07570_ bus1=ND30594642_07570.1.2.3 bus2=4226561E_07570_1.1.2.3 length=18.592799 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_ND31713880_07570$2090178E_07570_ bus1=ND31713880_07570.1.2.3 bus2=2090178E_07570_1.1.2.3 length=392.582387 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_ND30616427_07570$ND30593942_0757 bus1=ND30616427_07570.1.2.3 bus2=ND30593942_07570.1.2.3 length=217.931993 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30616503_07570$410193E_07570_1 bus1=ND30616503_07570.1.2.3 bus2=410193E_07570_1.1.2.3 length=23.774399 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4130912E_07570$4130913E_07570 bus1=4130912E_07570.1.2.3 bus2=4130913E_07570.1.2.3 length=93.878397 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593483_07570$4167122E_07570_ bus1=ND30593483_07570.1.2.3 bus2=4167122E_07570_1.1.2.3 length=13.106400 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_PS0079_07570_1$ND31713092_07570 bus1=PS0079_07570_1.1.2.3 bus2=ND31713092_07570.1.2.3 length=94.792797 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_BF10809_07570$4632242E_07570 bus1=BF10809_07570.1.2.3 bus2=4632242E_07570.1.2.3 length=221.894393 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_1636825E_07570$ND30594119_07570 bus1=1636825E_07570.1.2.3 bus2=ND30594119_07570.1.2.3 length=185.318394 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_397385E_07570$1807900E_07570 bus1=397385E_07570.1.2.3 bus2=1807900E_07570.1.2.3 length=58.521598 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_1254567E_07570$2229829E_07570 bus1=1254567E_07570.1.2.3 bus2=2229829E_07570.1.2.3 length=464.210385 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_BF10038_07570_1$1507174E_07570 bus1=BF10038_07570_1.1.2.3 bus2=1507174E_07570.1.2.3 length=116.433596 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4099096E_07570$936059E_07570 bus1=4099096E_07570.1.2.3 bus2=936059E_07570.1.2.3 length=51.206398 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713082_07570$PS1627_07570 bus1=ND31713082_07570.1.2.3 bus2=PS1627_07570.1.2.3 length=353.872789 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_2198214E_07570$4553236E_07570 bus1=2198214E_07570.1.2.3 bus2=4553236E_07570.1.2.3 length=116.433596 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_PS3196_07570_1$4772513E_07570 bus1=PS3196_07570_1.1.2.3 bus2=4772513E_07570.1.2.3 length=230.123993 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1434873E_07570$ND30594611_07570 bus1=1434873E_07570.1.2.3 bus2=ND30594611_07570.1.2.3 length=43.586399 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_153574993_07570$P5619191-1_07570 bus1=153574993_07570.1.2.3 bus2=P5619191-1_07570.1.2.3 length=3.048000 units=m linecode=UG-JCN_3C_#2_5/12/16KV phases=3 enabled=True
New Line.UG_ND30593301_07570$P5403116-1_0757 bus1=ND30593301_07570.1.2.3 bus2=P5403116-1_07570.1.2.3 length=259.384792 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_4368668E_07570$ND30594713_07570 bus1=4368668E_07570.1.2.3 bus2=ND30594713_07570.1.2.3 length=178.917594 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_4416897E_07570$P5504308-2_07570 bus1=4416897E_07570.1.3 bus2=P5504308-2_07570.1.3 length=278.587191 units=m linecode=UG-CLP_2C_#2_5/12/16KV phases=2 enabled=True
New Line.UG_P5504308-1_07570$P5586101-2_0757 bus1=P5504308-1_07570.1.3 bus2=P5586101-2_07570.1.3 length=185.623194 units=m linecode=UG-CLP_2C_#2_5/12/16KV phases=2 enabled=True
New Line.OH_ND30593314_07570$4130804E_07570 bus1=ND30593314_07570.1.2.3 bus2=4130804E_07570.1.2.3 length=4.267200 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_ND31714145_07570$P5476178-1_0757 bus1=ND31714145_07570.1.2.3 bus2=P5476178-1_07570.1.2.3 length=54.559198 units=m linecode=UG-DEFAULT phases=3 enabled=True
New Line.OH_2090178E_07570$2212993E_07570 bus1=2090178E_07570.1.2.3 bus2=2212993E_07570.1.2.3 length=64.007998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4354747E_07570$RCS0277_07570 bus1=4354747E_07570.1.2.3 bus2=RCS0277_07570.1.2.3 length=360.273588 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_974521E_07570$PS1170_07570 bus1=974521E_07570.1.2.3 bus2=PS1170_07570.1.2.3 length=59.131198 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_765919E_07570$4180602E_07570 bus1=765919E_07570.1.2.3 bus2=4180602E_07570.1.2.3 length=320.649590 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593559_07570$451697ET1_07570 bus1=ND30593559_07570.1.2.3 bus2=451697ET1_07570_1.1.2.3 length=35.356799 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4226561E_07570$4226560E_07570 bus1=4226561E_07570.1.2.3 bus2=4226560E_07570.1.2.3 length=44.195999 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4227069E_07570$4540498E_07570 bus1=4227069E_07570.1.2.3 bus2=4540498E_07570.1.2.3 length=60.959998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594171_07570$4226919ET_07570 bus1=ND30594171_07570.1.2.3 bus2=4226919ET_07570_1.1.2.3 length=25.298399 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30594312_07570$1475768E_07570_ bus1=ND30594312_07570.1.2.3 bus2=1475768E_07570_1.1.2.3 length=23.164799 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4368670E_07570$ND30593200_07570 bus1=4368670E_07570.1.2.3 bus2=ND30593200_07570.1.2.3 length=126.491996 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593201_07570$4342612E_07570 bus1=ND30593201_07570.1.2.3 bus2=4342612E_07570.1.2.3 length=73.151998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND31713880_07570$P5059072-1_0757 bus1=ND31713880_07570.1.2.3 bus2=P5059072-1_07570.1.2.3 length=166.115995 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_ND31713292_07570$ND31712685_0757 bus1=ND31713292_07570.1.2.3 bus2=ND31712685_07570.1.2.3 length=206.654393 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4340701E_07570$1943316E_07570 bus1=4340701E_07570.1.2.3 bus2=1943316E_07570.1.2.3 length=32.918399 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1982177E_07570$2270078EP1_07570 bus1=1982177E_07570.1.2.3 bus2=2270078EP1_07570.1.2.3 length=137.159996 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30616291_07570$1982266E_07570 bus1=ND30616291_07570.1.2.3 bus2=1982266E_07570.1.2.3 length=19.202399 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4540721E_07570$974521E_07570 bus1=4540721E_07570.1.2.3 bus2=974521E_07570.1.2.3 length=87.172797 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593575_07570$BF10829_07570 bus1=ND30593575_07570.1.2.3 bus2=BF10829_07570.1.2.3 length=40.843199 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND144063720_07570$4705656E_07570 bus1=ND144063720_07570.1.2.3 bus2=4705656E_07570.1.2.3 length=196.291194 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1475348E_07570$1475350E_07570 bus1=1475348E_07570.1.2.3 bus2=1475350E_07570.1.2.3 length=120.091196 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.UG_PDRAR3129-B_07570_1$138566714_07 bus1=PDRAR3129-B_07570_1.1.2.3 bus2=138566714_07570.1.2.3 length=6.400800 units=m linecode=UG-BUS phases=3 enabled=True
New Line.OH_BF10828_07570_1$2288847E_07570 bus1=BF10828_07570_1.1.2.3 bus2=2288847E_07570.1.2.3 length=20.726399 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_138566718_07570$PDRAR3129-C_0757 bus1=138566718_07570.1.2.3 bus2=PDRAR3129-C_07570.1.2.3 length=84.124797 units=m linecode=UG-BUS phases=3 enabled=True
New Line.OH_1851917ET1_07570_1$ND30594496_07 bus1=1851917ET1_07570_1.1.2.3 bus2=ND30594496_07570.1.2.3 length=79.857597 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4099100E_07570$ND31712241_07570 bus1=4099100E_07570.1.2.3 bus2=ND31712241_07570.1.2.3 length=71.018398 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_ND30593942_07570$12546T_07570 bus1=ND30593942_07570.1.2.3 bus2=12546T_07570.1.2.3 length=125.882396 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_BF10035_07570$1254567E_07570 bus1=BF10035_07570.1.2.3 bus2=1254567E_07570.1.2.3 length=59.435998 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1982078E_07570$4629401E_07570 bus1=1982078E_07570.1.2.3 bus2=4629401E_07570.1.2.3 length=191.109594 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31712846_07570$BF10828_07570 bus1=ND31712846_07570.1.2.3 bus2=BF10828_07570.1.2.3 length=14.020800 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4705526E_07570$ND30594312_07570 bus1=4705526E_07570.1.2.3 bus2=ND30594312_07570.1.2.3 length=291.998391 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30616504_07570$392069E_07570_1 bus1=ND30616504_07570.1.2.3 bus2=392069E_07570_1.1.2.3 length=24.383999 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593942_07570$4517778E_07570 bus1=ND30593942_07570.1.2.3 bus2=4517778E_07570.1.2.3 length=20.116799 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1807900E_07570$ND31711600_07570 bus1=1807900E_07570.1.2.3 bus2=ND31711600_07570.1.2.3 length=52.425598 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.UG_4354829E_07570$ND31713880_07570 bus1=4354829E_07570.1.2.3 bus2=ND31713880_07570.1.2.3 length=488.899184 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_1763673E_07570$ND31712919_07570 bus1=1763673E_07570.1.2.3 bus2=ND31712919_07570.1.2.3 length=65.531998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594082_07570$703684E_07570_1 bus1=ND30594082_07570.1.2.3 bus2=703684E_07570_1.1.2.3 length=24.688799 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30594713_07570$4632241E_07570 bus1=ND30594713_07570.1.2.3 bus2=4632241E_07570.1.2.3 length=21.031199 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4629401E_07570$1982073E_07570 bus1=4629401E_07570.1.2.3 bus2=1982073E_07570.1.2.3 length=106.375197 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND120931951_07570$4700044E_07570 bus1=ND120931951_07570.1.2.3 bus2=4700044E_07570.1.2.3 length=651.967179 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_4477596EP_07570_1$153574993_0757 bus1=4477596EP_07570_1.1.2.3 bus2=153574993_07570_1.1.2.3 length=130.759196 units=m linecode=UG-JCN_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_2272786E_07570$ND144063720_07570 bus1=2272786E_07570.1.2.3 bus2=ND144063720_07570.1.2.3 length=3.352800 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594295_07570$1807861E_07570 bus1=ND30594295_07570.1.2.3 bus2=1807861E_07570.1.2.3 length=66.751198 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1813486E_07570$ND31713149_07570 bus1=1813486E_07570.1.2.3 bus2=ND31713149_07570.1.2.3 length=522.731983 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4784743E_07570$4540960E_07570 bus1=4784743E_07570.1.2.3 bus2=4540960E_07570.1.2.3 length=77.114398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_1475773E_07570_1$P5476190-A_0757 bus1=1475773E_07570_1.1.2.3 bus2=P5476190-A_07570.1.2.3 length=290.169591 units=m linecode=UG-DEFAULT phases=3 enabled=True
New Line.UG_30591990_07570$P5411969-1_07570 bus1=30591990_07570.1.2.3 bus2=P5411969-1_07570.1.2.3 length=13.716000 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_ND30593618_07570$4362820E_07570 bus1=ND30593618_07570.1.2.3 bus2=4362820E_07570.1.2.3 length=60.045598 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_RCS1676_07570_1$4477501E_07570 bus1=RCS1676_07570_1.1.2.3 bus2=4477501E_07570.1.2.3 length=140.207996 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4683170E_07570$ND31713291_07570 bus1=4683170E_07570.1.2.3 bus2=ND31713291_07570.1.2.3 length=309.676790 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4699954E_07570$ND30593575_07570 bus1=4699954E_07570.1.2.3 bus2=ND30593575_07570.1.2.3 length=92.049597 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593253_07570$396528E_07570 bus1=ND30593253_07570.1.2.3 bus2=396528E_07570.1.2.3 length=487.070384 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1807861E_07570$4296072E_07570 bus1=1807861E_07570.1.2.3 bus2=4296072E_07570.1.2.3 length=53.949598 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593814_07570$1275932E_07570 bus1=ND30593814_07570.1.2.3 bus2=1275932E_07570.1.2.3 length=56.083198 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_ND30594420_07570$P5590213_07570 bus1=ND30594420_07570.1.2.3 bus2=P5590213_07570.1.2.3 length=142.036795 units=m linecode=UG-CLP_3C_#2_5/12/16KV phases=3 enabled=True
New Line.OH_ND31713291_07570$1799483E_07570_ bus1=ND31713291_07570.1.2.3 bus2=1799483E_07570_1.1.2.3 length=18.897599 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4316552ET_07570$1434526E_07570 bus1=4316552ET_07570.1.2.3 bus2=1434526E_07570.1.2.3 length=46.939198 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1406609E_07570$2331624E_07570 bus1=1406609E_07570.1.2.3 bus2=2331624E_07570.1.2.3 length=71.627998 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30594618_07570$4368659E_07570 bus1=ND30594618_07570.1.2.3 bus2=4368659E_07570.1.2.3 length=26.212799 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.UG_ND30593632_07570$ND30593998_0757 bus1=ND30593632_07570.1.2.3 bus2=ND30593998_07570.1.2.3 length=254.507992 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_PS1361_07570_1$ND30593738_07570 bus1=PS1361_07570_1.1.2.3 bus2=ND30593738_07570.1.2.3 length=116.738396 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_2024846E_07570$4552976E_07570 bus1=2024846E_07570.1.2.3 bus2=4552976E_07570.1.2.3 length=170.078395 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_BF10047_07570_1$ND30594272_07570 bus1=BF10047_07570_1.1.2.3 bus2=ND30594272_07570.1.2.3 length=289.864791 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_BF10816_07570$4368660E_07570 bus1=BF10816_07570.1.2.3 bus2=4368660E_07570.1.2.3 length=512.673584 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4289368E_07570$ND31713044_07570 bus1=4289368E_07570.1.2.3 bus2=ND31713044_07570.1.2.3 length=597.407981 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30616984_07570$4658388E_07570 bus1=ND30616984_07570.1.2.3 bus2=4658388E_07570.1.2.3 length=391.058387 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND31741904_07570$4683170E_07570 bus1=ND31741904_07570.1.2.3 bus2=4683170E_07570.1.2.3 length=538.581583 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593243_07570$1275318E_07570_ bus1=ND30593243_07570.1.2.3 bus2=1275318E_07570_1.1.2.3 length=14.630400 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.UG_1851917E_07570$ND30593632_07570 bus1=1851917E_07570.1.2.3 bus2=ND30593632_07570.1.2.3 length=43.281599 units=m linecode=UG-CLP_3C_1/0_5/12/16KV phases=3 enabled=True
New Line.OH_1275318E_07570$4553227E_07570 bus1=1275318E_07570.1.2.3 bus2=4553227E_07570.1.2.3 length=107.289597 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4276441E_07570$ND30593253_07570 bus1=4276441E_07570.1.2.3 bus2=ND30593253_07570.1.2.3 length=81.991197 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1851663E_07570$4227069E_07570 bus1=1851663E_07570.1.2.3 bus2=4227069E_07570.1.2.3 length=78.028798 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1982073E_07570$4553240E_07570 bus1=1982073E_07570.1.2.3 bus2=4553240E_07570.1.2.3 length=99.669597 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_458811E_07570$1982078E_07570 bus1=458811E_07570.1.2.3 bus2=1982078E_07570.1.2.3 length=103.327197 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1763646E_07570$4699729E_07570 bus1=1763646E_07570.1.2.3 bus2=4699729E_07570.1.2.3 length=174.650394 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4368660E_07570$ND30593814_07570 bus1=4368660E_07570.1.2.3 bus2=ND30593814_07570.1.2.3 length=275.539191 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4553233E_07570$1636876E_07570 bus1=4553233E_07570.1.2.3 bus2=1636876E_07570.1.2.3 length=91.439997 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4099194E_07570$ND30593482_07570 bus1=4099194E_07570.1.2.3 bus2=ND30593482_07570.1.2.3 length=54.254398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND31712369_07570$837903E_07570 bus1=ND31712369_07570.1.2.3 bus2=837903E_07570.1.2.3 length=21.031199 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_1763996E_07570$4362834E_07570 bus1=1763996E_07570.1.2.3 bus2=4362834E_07570.1.2.3 length=488.899184 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30594008_07570$4037849E_07570 bus1=ND30594008_07570.1.2.3 bus2=4037849E_07570.1.2.3 length=24.993599 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4075713E_07570$ND30594596_07570 bus1=4075713E_07570.1.2.3 bus2=ND30594596_07570.1.2.3 length=10.972800 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_7957T_07570$7954T_07570 bus1=7957T_07570.1.2.3 bus2=7954T_07570.1.2.3 length=157.886395 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4368171E_07570$1763646E_07570 bus1=4368171E_07570.1.2.3 bus2=1763646E_07570.1.2.3 length=48.463198 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.UG_P5476190-B_07570$P5476191-1_0757 bus1=P5476190-B_07570.1.2.3 bus2=P5476191-1_07570.1.2.3 length=320.954390 units=m linecode=UG-DEFAULT phases=3 enabled=True
New Line.OH_ND30593814_07570$4671820E_07570 bus1=ND30593814_07570.1.2.3 bus2=4671820E_07570.1.2.3 length=791.565575 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_4362829E_07570$4700177E_07570 bus1=4362829E_07570.1.2.3 bus2=4700177E_07570.1.2.3 length=106.375197 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.UG_07570$4684857E_07570_1_07570 bus1=07570.1.2.3 bus2=4684857E_07570_1_07570.1.2.3 length=363.321588 units=m linecode=UG-JCN_3C_1000_5/12/16KV phases=3 enabled=True
New Line.OH_4553230E_07570$4696734E_07570 bus1=4553230E_07570.1.2.3 bus2=4696734E_07570.1.2.3 length=90.220797 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593215_07570$4026120E_07570 bus1=ND30593215_07570.1.2.3 bus2=4026120E_07570.1.2.3 length=30.784799 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND30593372_07570$409265E_07570 bus1=ND30593372_07570.1.2.3 bus2=409265E_07570.1.2.3 length=62.483998 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_PS1358_07570_1$4659047E_07570 bus1=PS1358_07570_1.1.2.3 bus2=4659047E_07570.1.2.3 length=26.212799 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4632242E_07570$4553228E_07570 bus1=4632242E_07570.1.2.3 bus2=4553228E_07570.1.2.3 length=56.387998 units=m linecode=OH-ACSR_3C_1/0 phases=3 enabled=True
New Line.OH_4274192E_07570$1982184E_07570 bus1=4274192E_07570.1.2.3 bus2=1982184E_07570.1.2.3 length=74.371198 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_PS1360_07570$451688E_07570 bus1=PS1360_07570.1.2.3 bus2=451688E_07570.1.2.3 length=92.963997 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4700177E_07570$837633E_07570 bus1=4700177E_07570.1.2.3 bus2=837633E_07570.1.2.3 length=290.779191 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4368661E_07570$2253642E_07570 bus1=4368661E_07570.1.2.3 bus2=2253642E_07570.1.2.3 length=61.569598 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND150429465_07570$2198214E_07570 bus1=ND150429465_07570.1.2.3 bus2=2198214E_07570.1.2.3 length=79.247997 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_ND30593229_07570$2281906ED_07570 bus1=ND30593229_07570.1.2.3 bus2=2281906ED_07570.1.2.3 length=159.105595 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1807862E_07570$4587530E_07570 bus1=1807862E_07570.1.2.3 bus2=4587530E_07570.1.2.3 length=56.692798 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31713986_07570$ND31713987_0757 bus1=ND31713986_07570.1.2.3 bus2=ND31713987_07570.1.2.3 length=55.778398 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_RCS1359_07570_1$4214799E_07570 bus1=RCS1359_07570_1.1.2.3 bus2=4214799E_07570.1.2.3 length=67.970398 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_703650E_07570_1$BF10816_07570_1 bus1=703650E_07570_1.1.2.3 bus2=BF10816_07570_1.1.2.3 length=31.394399 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4362820E_07570$4362819E_07570 bus1=4362820E_07570.1.2.3 bus2=4362819E_07570.1.2.3 length=99.669597 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31712560_07570$601429E_07570 bus1=ND31712560_07570.1.2.3 bus2=601429E_07570.1.2.3 length=19.507199 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_1799483E_07570$1982338E_07570 bus1=1799483E_07570.1.2.3 bus2=1982338E_07570.1.2.3 length=98.450397 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30616404_07570$1851917ET1_0757 bus1=ND30616404_07570.1.2.3 bus2=1851917ET1_07570.1.2.3 length=22.555199 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_1807630E_07570$4784743E_07570 bus1=1807630E_07570.1.2.3 bus2=4784743E_07570.1.2.3 length=70.408798 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_BF10039_07570_1$481736E_07570 bus1=BF10039_07570_1.1.2.3 bus2=481736E_07570.1.2.3 length=184.099194 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_ND31714828_07570$ND31714829_0757 bus1=ND31714828_07570.1.2.3 bus2=ND31714829_07570.1.2.3 length=403.250387 units=m linecode=OH-CU_3C_#2 phases=3 enabled=True
New Line.OH_4251734E_07570$ND30616331_07570 bus1=4251734E_07570.1.2.3 bus2=ND30616331_07570.1.2.3 length=70.103998 units=m linecode=OH-ACSR_3C_336 phases=3 enabled=True
New Line.OH_4368157E_07570$ND30593791_07570 bus1=4368157E_07570.1.2.3 bus2=ND30593791_07570.1.2.3 length=11.887200 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_4540963E_07570$4354805E_07570 bus1=4540963E_07570.1.2.3 bus2=4354805E_07570.1.2.3 length=85.953597 units=m linecode=OH-CU_3C_1/0 phases=3 enabled=True
New Line.OH_4772512E_07570$1982177E_07570 bus1=4772512E_07570.1.2.3 bus2=1982177E_07570.1.2.3 length=591.311981 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True
New Line.OH_ND30593565_07570$4368157E_07570 bus1=ND30593565_07570.1.2.3 bus2=4368157E_07570.1.2.3 length=282.549591 units=m linecode=OH-CU_3C_#6 phases=3 enabled=True
New Line.OH_2093143E_07570$2125310E_07570 bus1=2093143E_07570.1.2.3 bus2=2125310E_07570.1.2.3 length=318.820790 units=m linecode=OH-ACSR_3C_#4 phases=3 enabled=True

!*********Redirect Lineswithcodes.dss
New Line.BF10036_07570$4362842E_07570 bus1=BF10036_07570.1.3 bus2=4362842E_07570.1.3 phases=2 length=101.803197 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.1807754E_07570$BF10803_07570 bus1=1807754E_07570.1.2.3 bus2=BF10803_07570.1.2.3 phases=3 length=45.719999 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30593472_07570$BF10036_07570_1 bus1=ND30593472_07570.1.3 bus2=BF10036_07570_1.1.3 phases=2 length=14.6304 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.2164875E_07570$2164704E_07570 bus1=2164875E_07570.1.2.3 bus2=2164704E_07570.1.2.3 phases=3 length=60.045598 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30593881_07570$BF10040_07570_1 bus1=ND30593881_07570.1.2 bus2=BF10040_07570_1.1.2 phases=2 length=21.945599 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.1807893E_07570_1$2093101E_07570 bus1=1807893E_07570_1.1.2 bus2=2093101E_07570.1.2 phases=2 length=93.878397 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.ND30593770_07570$2212596E_07570 bus1=ND30593770_07570.1.2.3 bus2=2212596E_07570.1.2.3 phases=3 length=62.179198 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_#4, ACSR_#4, ACSR_#4, ]
New Line.ND30593482_07570$1466999E_07570 bus1=ND30593482_07570.1.2 bus2=1466999E_07570.1.2 phases=2 length=46.939198 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.4026120E_07570_1$1898793E_07570 bus1=4026120E_07570_1.1.2 bus2=1898793E_07570.1.2 phases=2 length=217.627193 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.ND30594054_07570$4416897E_07570_ bus1=ND30594054_07570.1.3 bus2=4416897E_07570_1.1.3 phases=2 length=14.6304 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_1/0, ACSR_1/0, ]
New Line.BF10040_07570$755716E_07570 bus1=BF10040_07570.1.2 bus2=755716E_07570.1.2 phases=2 length=158.800795 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.4419220E_07570$PS1907_07570 bus1=4419220E_07570.1.2.3 bus2=PS1907_07570.1.2.3 phases=3 length=131.368796 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND31712919_07570$4419220E_07570 bus1=ND31712919_07570.1.2.3 bus2=4419220E_07570.1.2.3 phases=3 length=35.661599 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND30594611_07570$2164875E_07570_ bus1=ND30594611_07570.1.2.3 bus2=2164875E_07570_1.1.2.3 phases=3 length=24.688799 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND31714460_07570$1807893E_07570 bus1=ND31714460_07570.1.2 bus2=1807893E_07570.1.2 phases=2 length=27.736799 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.ND31713044_07570$4335665E_07570 bus1=ND31713044_07570.1.2.3 bus2=4335665E_07570.1.2.3 phases=3 length=245.973592 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.1322483E_07570$850250E_07570 bus1=1322483E_07570.1.2 bus2=850250E_07570.1.2 phases=2 length=125.882396 units=m spacing=STANDARD_2W_1N_2W  wires=[CU_#6, CU_#6, ]
New Line.ND30593769_07570$2090113E_07570 bus1=ND30593769_07570.1.2.3 bus2=2090113E_07570.1.2.3 phases=3 length=91.439997 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_#4, ACSR_#4, ACSR_#4, ]
New Line.ND30593738_07570$RCS1676_07570 bus1=ND30593738_07570.1.2.3 bus2=RCS1676_07570.1.2.3 phases=3 length=119.481596 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND30593784_07570$4416893E_07570_ bus1=ND30593784_07570.1.2.3 bus2=4416893E_07570_1.1.2.3 phases=3 length=28.346399 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_#4, ACSR_#4, ACSR_#4, ]
New Line.ND30594272_07570$1475773E_07570 bus1=ND30594272_07570.1.2.3 bus2=1475773E_07570.1.2.3 phases=3 length=12.8016 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_1/0, ACSR_1/0, ACSR_1/0, ]
New Line.BF10042_07570$X10382E_07570 bus1=BF10042_07570.1.2 bus2=X10382E_07570.1.2 phases=2 length=301.75199 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]
New Line.PS0218_07570$1807754E_07570 bus1=PS0218_07570.1.2.3 bus2=1807754E_07570.1.2.3 phases=3 length=46.024799 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30594367_07570$4477578E_07570 bus1=ND30594367_07570.1.2.3 bus2=4477578E_07570.1.2.3 phases=3 length=14.3256 units=m spacing=STANDARD_3W_1N_3W  wires=[ACSR_336, ACSR_336, ACSR_336, ]
New Line.ND30593617_07570$ND30593618_0757 bus1=ND30593617_07570.1.2.3 bus2=ND30593618_07570.1.2.3 phases=3 length=74.066398 units=m spacing=STANDARD_3W_1N_3W  wires=[CU_#6, CU_#6, CU_#6, ]
New Line.ND30593565_07570$BF10042_07570_1 bus1=ND30593565_07570.1.2 bus2=BF10042_07570_1.1.2 phases=2 length=14.9352 units=m spacing=STANDARD_2W_1N_2W  wires=[ACSR_#4, ACSR_#4, ]

!*********Redirect Triplex_Linecodes_1Ph_Ext.dss
New Linecode.1/0_AL_TRIPLEX_1PH nphases=1
~ rmatrix=[0.36742424] !ohms per 1000 ft
~ xmatrix=[0.07856808]
~ cmatrix=[15]
~ Normamps=202  {202 1.25 *}
~ units=kft
New Linecode.2/0_1PH nphases=1
~ rmatrix=[0.29128788] !ohms per 1000 ft
~ xmatrix=[0.0785221]
~ cmatrix=[15]
~ Normamps=230  {230 1.25 *}
~ units=kft
New Linecode.3/0_1PH nphases=1
~ rmatrix=[0.2314394] !ohms per 1000 ft
~ xmatrix=[0.0785538]
~ cmatrix=[15]
~ Normamps=263  {263 1.25 *}
~ units=kft
New Linecode.4/0_1PH nphases=1
~ rmatrix=[0.18333334] !ohms per 1000 ft
~ xmatrix=[0.07840812]
~ cmatrix=[15]
~ Normamps=299  {299 1.25 *}
~ units=kft
New Linecode.1/0_AL_TRIPLEX_2PH nphases=3
~ rmatrix=[0.201761667 0.018049545 0.018049545 | 0.018049545 0.201761667 0.018049545 | 0.018049545 0.018049545 0.201761667] 
~ xmatrix=[ 0.285770602	0.254451335 0.246486562 | 0.254451335 0.285770602 0.254451335 |  0.246486562 0.254451335 0.285770602]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=202  {202 1.25 *}
~ units=kft
~ Neutral=2 Kron=yes    ! eliminate the neutral conductor
New Linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr nphases=3  Units=km
~ Rmatrix=[0.66087  |0.137499  0.653999  |0.142066  0.138518  0.663007  ]
~ Xmatrix=[0.869947  |0.388579  0.878528  |0.366115  0.405953  0.8673  ]
~ Cmatrix=[8.3452  |-2.31601  8.72099  |-1.91256  -2.71715  8.57671  ]
New Linecode.3ph_h-397_acsr397_acsr397_acsr397_acsr nphases=3  Units=km
~ Rmatrix=[0.214162  |0.0557957  0.212131  |0.0571636  0.0560892  0.214801  ]
~ Xmatrix=[0.634957  |0.27487  0.652375  |0.246528  0.29092  0.629544  ]
~ Cmatrix=[9.13606  |-2.66777  9.62226  |-2.17646  -3.15664  9.43197  ]
New Linecode.6 nphases=3 Units=kft
~ rmatrix=[0.757254091 0.018049545 0.018049545 | 0.018049545 0.757254091 0.018049545 | 0.018049545 0.018049545 0.757254091] 
~ xmatrix=[0.301700148 0.270380881 0.262416108 | 0.270380881 0.301700148 0.270380881 | 0.262416108 0.270380881 0.301700148]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=65  {65 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.4 nphases=3 Units=kft
~ rmatrix=[0.482632879 0.018049545 0.0180495455 | 0.018049545 0.482632879 0.018049545 | 0.018049545 0.018049545 0.482632879] 
~ xmatrix=[0.296365866 0.265053738 0.257088964 | 0.265053738 0.296365866 0.265053738 | 0.257088964 0.265053738 0.296365866]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=90  {90 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.2 nphases=3 Units=kft
~ rmatrix=[0.309905606 0.018049545 0.018049545 | 0.018049545 0.309905606 0.018049545 | 0.018049545 0.018049545 0.309905606] 
~ xmatrix=[0.291028536 0.25976762 0.251802847 | 0.25976762 0.291028536 0.25976762 | 0.251802847 0.25976762 0.291028536]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=156  {156 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.1 nphases=3 Units=kft
~ rmatrix=[ 0.249867727 0.018049545 0.018049545 | 0.018049545 0.249867727 0.018049545 | 0.018049545 0.018049545 0.249867727] 
~ xmatrix=[0.288376719 0.257095798 0.249131025 | 0.257095798 0.288376719 0.257095798 |  0.249131025 0.257095798 0.288376719]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=177  {177 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.1/0 nphases=3 Units=kft
~ rmatrix=[0.201761667 0.018049545 0.018049545 | 0.018049545 0.201761667 0.018049545 | 0.018049545 0.018049545 0.201761667] 
~ xmatrix=[ 0.285770602	0.254451335 0.246486562 | 0.254451335 0.285770602 0.254451335 |  0.246486562 0.254451335 0.285770602]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=202  {202 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.2/0 nphases=3 Units=kft
~ rmatrix=[ 0.163693485 0.018049545 0.018049545 | 0.018049545 0.163693485 0.018049545 | 0.018049545 0.018049545 0.163693485] 
~ xmatrix=[0.283040781 0.251744507 0.243779734 | 0.251744507 0.283040781 0.251744507 | 0.243779734 0.251744507 0.283040781]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=230  {230 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.3/0 nphases=3 Units=kft
~ rmatrix=[ 0.133769242 0.018049545 0.018049545 | 0.018049545 0.133769242 0.018049545 | 0.018049545 0.018049545 0.133769242] 
~ xmatrix=[ 0.28043632 0.249124191 0.241159418 | 0.249124191 0.28043632 0.249124191 | 0.241159418 0.249124191 0.28043632]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=263  {263 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.4/0 nphases=3 Units=kft
~ rmatrix=[ 0.109716212 0.018049545 0.018049545 | 0.018049545 0.109716212 0.018049545 | 0.018049545 0.018049545 0.109716212] 
~ xmatrix=[ 0.27765665 0.246417363 0.23845259 | 0.246417363 0.27765665 0.246417363 | 0.23845259 0.246417363 0.27765665]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=299  {299 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.350  nphases=3 Units=kft
~ rmatrix=[0.073731364 0.018049545 0.018049545 | 0.018049545 0.073731364 0.018049545 |0.018049545 0.018049545 0.073731364]  
~ xmatrix=[ 0.270684507 0.240374302 0.232409529 | 0.240374302 0.270684507 0.240374302 | 0.232409529 0.240374302 0.270684507 ]
~ cmatrix=[15 | -12 15 | -12 -12 15]
~ Normamps=399  {399 1.25 *}
~ Neutral=2 Kron=Y 
New Linecode.500  nphases=3 Units=kft
~ rmatrix=[0.057064697 0.018049545 0.018049545 | 0.018049545 0.057064697 0.018049545 | 0.018049545 0.018049545 0.057064697]  
~ xmatrix=[ 0.266209885 0.236235109 0.228270336 | 0.236235109 0.266209885 0.236235109 | 0.228270336 0.236235109 0.266209885]
